{"id":"IE-DC-GRID-001","version":"v1.0","title":{"en":"CRU policy scope and 1 MVA de-minimis threshold"},"jurisdiction":"Ireland","topic":"grid_connection","document_type":"regulatory_decision","legal_status":"in_force","authority":"Commission for Regulation of Utilities (CRU)","effective_date":"2025-12-12","applicability":{"scope":"All data centres seeking a new connection to the electricity network under CRU/2025236.","thresholds":["MIC below 1 MVA: only locational capacity assessment applies under this policy.","MIC equal to or above 1 MVA: renewable and generation-related requirements apply, subject to the relevant MIC band."],"location_conditions":["The System Operators retain authority to determine whether the requested connection can be accommodated."]},"screening_logic":{"inputs_required":["requested_mic_mva","application_type","site_location","latest_system_operator_capacity_evidence"],"rule":"First classify the project by Maximum Import Capacity (MIC). Do not apply the 1–<10 MVA or ≥10 MVA requirements until MIC is documented.","outcome_if_not_met":"If MIC, application type, or current capacity evidence is unknown, the grid screen is INSUFFICIENT_EVIDENCE rather than pass.","agent_action":"Request an applicant load schedule and the latest EirGrid/ESB Networks locational assessment before presenting a site as investable."},"content":{"en":"CRU/2025236 applies exclusively to data centres seeking to connect to Ireland’s electricity network. The policy sets a de-minimis level of 1 MVA. Below 1 MVA, the System Operators (SOs) should still consider whether the requested location is constrained or unconstrained and may decide whether the connection can be accommodated; the other policy requirements do not apply. At or above 1 MVA, the policy’s capacity-band requirements apply. MIC means Maximum Import Capacity and should be treated as the core classification input for preliminary screening.","retrieval_text":"Ireland CRU 2025236 data centre electricity connection scope 1 MVA de-minimis MIC Maximum Import Capacity."},"tags":["CRU/2025236","MIC","1 MVA","data centre connection","hard gate"],"sources":[{"source_id":"SRC-CRU-2025236","publisher":"Commission for Regulation of Utilities (CRU)","title":"Large Energy Users Connection Policy — Decision Paper CRU/2025236","url":"https://cruie-live-96ca64acab2247eca8a850a7e54b-5b34f62.divio-media.com/documents/CRU2025236_Large_Energy_User_connection_policy_decision_paper.pdf","publication_date":"2025-12-12","pinpoint":"Executive Summary, pp. 2–4","source_tier":"primary"}],"quality":{"evidence_level":"primary_official","confidence":"high","review_required":false,"notes":"Final CRU decision; capacity accommodation remains a System Operator determination."},"last_verified":"2026-09-06"}
{"id":"IE-DC-GRID-002","version":"v1.0","title":{"en":"Data centres from 1 MVA to below 10 MVA: autoproducer requirement"},"jurisdiction":"Ireland","topic":"dispatchable_generation","document_type":"regulatory_decision","legal_status":"in_force","authority":"Commission for Regulation of Utilities (CRU)","effective_date":"2025-12-12","applicability":{"scope":"A data centre with MIC equal to or above 1 MVA and below 10 MVA applying for a new electricity connection.","thresholds":["1 MVA ≤ MIC < 10 MVA.","An autoproducer unit must meet 100% of the demand site's MIC on a de-rated basis.","Associated renewable generation contribution, up to 80% of annual demand, may be reflected on a de-rated basis against the autoproducer requirement."],"location_conditions":["The applicable generation asset must be operational for the duration of the connection."]},"screening_logic":{"inputs_required":["requested_mic_mva","autoproducer_technology","autoproducer_de_rated_capacity_mva","wholesale_market_participation_plan","renewable_project_plan"],"rule":"For 1–<10 MVA, require documentary evidence that an autoproducer will meet 100% of MIC on a de-rated basis and participate in the wholesale electricity market. Do not count nameplate capacity without a de-rating assessment.","outcome_if_not_met":"If the de-rated capacity is below MIC or market participation has no credible plan, mark CONDITIONAL / material grid-connection risk.","agent_action":"Request a technical de-rating calculation, operating-duration commitment, market-participation route, and any renewable contribution calculation."},"content":{"en":"For data centres with MIC from 1 MVA to below 10 MVA, CRU/2025236 requires an autoproducer unit that meets 100% of the demand site’s MIC on a de-rated basis and participates in the wholesale electricity market. If the autoproducer requirement is met, no separate Mandatory Demand Curtailment provision is required under this policy. Associated renewable generation contribution, up to 80% of annual demand, may be reflected on a de-rated basis against the autoproducer requirement. The de-rated capacity must at minimum meet MIC and be operational for the duration of the connection.","retrieval_text":"Ireland CRU 2025236 data centre 1 MVA 10 MVA autoproducer 100% MIC de-rated capacity wholesale electricity market Mandatory Demand Curtailment."},"tags":["CRU/2025236","1-10 MVA","autoproducer","de-rating","wholesale market"],"sources":[{"source_id":"SRC-CRU-2025236","publisher":"Commission for Regulation of Utilities (CRU)","title":"Large Energy Users Connection Policy — Decision Paper CRU/2025236","url":"https://cruie-live-96ca64acab2247eca8a850a7e54b-5b34f62.divio-media.com/documents/CRU2025236_Large_Energy_User_connection_policy_decision_paper.pdf","publication_date":"2025-12-12","pinpoint":"Executive Summary, p. 3","source_tier":"primary"}],"quality":{"evidence_level":"primary_official","confidence":"high","review_required":false,"notes":"The record is capacity-band specific; do not apply it to a MIC of 10 MVA or greater."},"last_verified":"2026-09-06"}
{"id":"IE-DC-GRID-003","version":"v1.0","title":{"en":"Data centres at or above 10 MVA: dispatchable generation or storage"},"jurisdiction":"Ireland","topic":"dispatchable_generation","document_type":"regulatory_decision","legal_status":"in_force","authority":"Commission for Regulation of Utilities (CRU)","effective_date":"2025-12-12","applicability":{"scope":"A data centre with MIC equal to or above 10 MVA applying for a new electricity connection.","thresholds":["MIC ≥ 10 MVA.","De-rated dispatchable onsite or proximate generation and/or storage capacity must match the site's MIC.","The connection cannot become operational or ramp to full MIC before the associated dispatchable asset is delivered and operational."],"location_conditions":["Generation or storage may be onsite or proximate; it must be separately connected and metered."]},"screening_logic":{"inputs_required":["requested_mic_mva","dispatchable_asset_plan","asset_location","asset_de_rated_capacity_mva","separate_connection_and_metering_plan","commercial_operation_dates","wholesale_market_participation_plan"],"rule":"For a ≥10 MVA project, test whether the de-rated dispatchable generation and/or storage capacity equals or exceeds the ramped or enduring MIC for the entire connection term, with a credible delivery sequence before energisation or full ramp-up.","outcome_if_not_met":"If the asset is absent, not proximate/onsite, undersized after de-rating, lacks separate metering, or is scheduled after full ramp-up, mark STOP for the current connection strategy or CONDITIONAL if the design can be revised before application.","agent_action":"Require engineering evidence, a de-rating methodology, metering and connection topology, a market participation plan, and a construction schedule tied to the data centre ramp profile."},"content":{"en":"For data centres with MIC equal to or greater than 10 MVA, CRU/2025236 requires dispatchable onsite or proximate generation and/or storage capacity matching the site's MIC, subject to de-rating requirements. The asset must be separately connected and metered and must participate in the wholesale electricity market. The associated renewable generation contribution may be acknowledged, up to 80% of annual demand, on a de-rated basis against this requirement. The data-centre connection cannot be operational or ramp to full MIC without delivery of the associated onsite or proximate generation. The de-rated capacity must at least meet the ramped or enduring MIC and be operational for the connection duration.","retrieval_text":"Ireland CRU 2025236 data centre 10 MVA dispatchable generation storage onsite proximate separately connected metered de-rated MIC wholesale market connection ramp up."},"tags":["CRU/2025236","10 MVA","dispatchable generation","storage","MIC","hard gate"],"sources":[{"source_id":"SRC-CRU-2025236","publisher":"Commission for Regulation of Utilities (CRU)","title":"Large Energy Users Connection Policy — Decision Paper CRU/2025236","url":"https://cruie-live-96ca64acab2247eca8a850a7e54b-5b34f62.divio-media.com/documents/CRU2025236_Large_Energy_User_connection_policy_decision_paper.pdf","publication_date":"2025-12-12","pinpoint":"Executive Summary, pp. 3–4; sections 3.4.1–3.4.10","source_tier":"primary"}],"quality":{"evidence_level":"primary_official","confidence":"high","review_required":false,"notes":"The system operator decides whether the proposed arrangement satisfies the policy in a particular application."},"last_verified":"2026-09-06"}
{"id":"IE-DC-RENEW-001","version":"v1.0","title":{"en":"80% additional renewable electricity requirement and six-year glide path"},"jurisdiction":"Ireland","topic":"renewable_energy","document_type":"regulatory_decision","legal_status":"in_force","authority":"Commission for Regulation of Utilities (CRU)","effective_date":"2025-12-12","applicability":{"scope":"A data centre with MIC equal to or above 1 MVA applying for a new electricity connection under CRU/2025236.","thresholds":["At least 80% of annual demand must be met with additional renewable electricity generated in the Republic of Ireland.","The developer has a six-year glide path from the demand site's energisation to meet the annual 80% requirement.","Generation previously or currently contracted under REFIT, RESS or ORESS cannot be used to satisfy the additionality requirement."],"location_conditions":["The renewable electricity must be generated in the Republic of Ireland."]},"screening_logic":{"inputs_required":["requested_mic_mva","annual_energy_demand_mwh","energisation_target_date","renewable_project_plan","renewable_project_location","support_scheme_history","contractual_additionality_evidence"],"rule":"Calculate 80% of forecast annual demand. Accept only a credible plan for additional renewable projects located in the Republic of Ireland, excluding generation that has been or is contracted under named support mechanisms. Measure the six-year period from energisation, not land acquisition or planning consent.","outcome_if_not_met":"If 80% cannot be evidenced within the six-year glide path, or the scheme is not additional Irish renewable generation, mark CONDITIONAL / connection-policy non-compliance risk.","agent_action":"Ask for project/contract evidence, expected annual output, energisation milestones, Irish location evidence, REFIT/RESS/ORESS status, and an annual matching calculation. Do not state that a CPPA is the only permissible legal mechanism."},"content":{"en":"CRU/2025236 requires data centres with MIC at or above the de-minimis level to meet at least 80% of annual demand with additional renewable electricity generated in the Republic of Ireland. A six-year glide path runs from the demand site’s energisation to meet that annual requirement. To meet the additionality test, renewable generation previously or currently contracted through existing support mechanisms, including REFIT, RESS and ORESS, cannot be used. The CRU states that developers may develop qualifying generation directly or contract with other parties; the decision does not prescribe a corporate power purchase agreement as the sole route.","retrieval_text":"Ireland CRU 2025236 80% annual demand additional renewable electricity Republic of Ireland six year glide path energisation REFIT RESS ORESS additionality corporate PPA not sole route."},"tags":["CRU/2025236","80% renewable","additionality","six-year glide path","REFIT","RESS","ORESS","CPPA"],"sources":[{"source_id":"SRC-CRU-2025236","publisher":"Commission for Regulation of Utilities (CRU)","title":"Large Energy Users Connection Policy — Decision Paper CRU/2025236","url":"https://cruie-live-96ca64acab2247eca8a850a7e54b-5b34f62.divio-media.com/documents/CRU2025236_Large_Energy_User_connection_policy_decision_paper.pdf","publication_date":"2025-12-12","pinpoint":"Executive Summary, pp. 3–4; section 3.5","source_tier":"primary"},{"source_id":"SRC-CRU-NEWS-20251212","publisher":"Commission for Regulation of Utilities (CRU)","title":"The CRU Publishes its Decision on New Electricity Connection Policy for Data Centres","url":"https://www.cru.ie/about-us/news/the-cru-publishes-its-decision-on-new-electricity-connection-policy-for-data-centres/","publication_date":"2025-12-12","pinpoint":"Renewable Energy requirement","source_tier":"primary"}],"quality":{"evidence_level":"primary_official","confidence":"high","review_required":false,"notes":"Use project-specific evidence; a renewable procurement label alone is insufficient to evidence the policy conditions."},"last_verified":"2026-09-06"}
{"id":"IE-DC-LOCATION-001","version":"v1.0","title":{"en":"Locational network constraints are assessed site by site"},"jurisdiction":"Ireland","topic":"site_location","document_type":"regulatory_decision","legal_status":"in_force","authority":"Commission for Regulation of Utilities (CRU); EirGrid and ESB Networks as System Operators","effective_date":"2025-12-12","applicability":{"scope":"All data-centre connection applications, including those below the 1 MVA de-minimis level for the locational assessment element.","thresholds":["No fixed Dublin-wide numerical probability or blanket capacity prohibition is stated in CRU/2025236.","The System Operators must assess whether the requested connection is in a constrained or unconstrained location."],"location_conditions":["Assessment concerns the proposed data-centre connection and associated generation location on the electricity network.","System Operators are to publish current and future locational capacity/constraint information."]},"screening_logic":{"inputs_required":["site_location","proposed_point_of_connection","generation_or_storage_location","latest_eirgrid_or_esbn_constrained_area_evidence","evidence_date"],"rule":"Treat locational constraint as a current, site-specific hard gate. A historic regional restriction or a general Dublin claim is not a substitute for the latest System Operator evidence.","outcome_if_not_met":"If current official constrained-area evidence is missing, return VERIFY / INSUFFICIENT_EVIDENCE. If the System Operator evidence indicates the application cannot be accommodated, return STOP for the proposed connection route.","agent_action":"Retrieve the latest constrained-area overview and obtain a pre-application assessment. Log the publication date and geographic matching method; escalate material uncertainty to EirGrid/ESB Networks."},"content":{"en":"CRU/2025236 directs the System Operators to consider whether a requested data-centre connection is in a constrained or unconstrained location on the electricity network. This replaces the earlier broad regional approach with an assessment focused on the details and location of the specific application. The System Operators decide whether a connection can be accommodated and must publish regular, up-to-date information on existing and anticipated capacity and network constraints. EirGrid’s demand-connections page publishes the Data Centre Connection Offer Process and Policy Version 3 and a Data Centre Constrained Area Overview document. A screening agent must not translate this into a deterministic statement that all uncontracted Dublin sites have near-zero connection probability.","retrieval_text":"Ireland CRU 2025236 EirGrid ESB Networks data centre constrained area unconstrained location site-specific assessment capacity publication Dublin grid connection."},"tags":["CRU/2025236","location","constrained area","EirGrid","ESB Networks","Dublin","site-specific"],"sources":[{"source_id":"SRC-CRU-2025236","publisher":"Commission for Regulation of Utilities (CRU)","title":"Large Energy Users Connection Policy — Decision Paper CRU/2025236","url":"https://cruie-live-96ca64acab2247eca8a850a7e54b-5b34f62.divio-media.com/documents/CRU2025236_Large_Energy_User_connection_policy_decision_paper.pdf","publication_date":"2025-12-12","pinpoint":"Executive Summary, pp. 4–5; section 3.6","source_tier":"primary"},{"source_id":"SRC-EIRGRID-DCCOPP-V3","publisher":"EirGrid","title":"Demand Connections — Data Centre Connection Offer Process and Policy Version 3","url":"https://www.eirgrid.ie/industry/becoming-customer/demand-connections","publication_date":"2026-05","pinpoint":"Connecting Data Centre Customers","source_tier":"primary"}],"quality":{"evidence_level":"primary_official","confidence":"high","review_required":false,"notes":"Capacity information is time-sensitive and needs a freshness check before every investment-stage answer."},"last_verified":"2026-09-06"}
{"id":"IE-DC-PROCESS-001","version":"v1.0","title":{"en":"Data-centre connection process and application evidence"},"jurisdiction":"Ireland","topic":"grid_connection","document_type":"system_operator_procedure","legal_status":"implemented_procedure","authority":"EirGrid; ESB Networks; CRU","effective_date":"2026-05-01","applicability":{"scope":"New data-centre connection applicants using EirGrid’s published data-centre process.","thresholds":["For general demand connections below 20 MVA at one location, EirGrid directs customers to ESB Networks; EirGrid handles larger general demand connections.","For data centres, use the dedicated data-centre materials published under DCCOPP Version 3 rather than assuming the general demand process determines the applicable policy."],"location_conditions":["The relevant System Operator and process depend on the connection characteristics and the applicable data-centre process."]},"screening_logic":{"inputs_required":["requested_mic_mva","site_location","application_type","application_documents","grid_code_declaration","landowner_consent"],"rule":"Before recommending paid engineering work or application submission, confirm that the project can provide the dedicated data-centre application form and associated documents specified by EirGrid’s current process.","outcome_if_not_met":"A missing technical, land, confidentiality or Grid Code document produces VERIFY / application-readiness gap, not a finding that the site itself is infeasible.","agent_action":"Create an application-readiness checklist from the current DCCOPP version, data-centre technical assessment paper, constrained-area overview and application form. Always check document version and replacement notices."},"content":{"en":"EirGrid states that it has published the Data Centre Connection Offer Process and Policy Version 3 (DCCOPP Version 3) following the CRU direction in CRU/2025236. Its demand-connections page provides links to the policy, the Data Centre Technical Assessment, the Data Centre Constrained Area Overview, the data-centre customer application form, confidentiality agreement, Grid Code declaration and landowner-consent confirmation. The page states that an online portal is being developed and, in the interim, completed application materials should be sent to EirGrid. Process documents are dynamic operational sources, so their version and publication date must be captured at the time of screening.","retrieval_text":"EirGrid Data Centre Connection Offer Process Policy DCCOPP Version 3 May 2026 technical assessment constrained area overview data centre application Grid Code landowner consent Ireland."},"tags":["EirGrid","DCCOPP V3","connection application","technical assessment","Grid Code","landowner consent"],"sources":[{"source_id":"SRC-EIRGRID-DCCOPP-V3","publisher":"EirGrid","title":"Demand Connections — Data Centre Connection Offer Process and Policy Version 3","url":"https://www.eirgrid.ie/industry/becoming-customer/demand-connections","publication_date":"2026-05","pinpoint":"Connecting Data Centre Customers","source_tier":"primary"}],"quality":{"evidence_level":"primary_official","confidence":"high","review_required":false,"notes":"This record describes process readiness, not an approval criterion or promise of capacity."},"last_verified":"2026-09-06"}
{"id":"IE-DC-PLAN-001","version":"v1.0","title":{"en":"Large Energy User Action Plan and Green Energy Parks"},"jurisdiction":"Ireland","topic":"planning_policy","document_type":"government_policy","legal_status":"active_policy","authority":"Department of Enterprise, Tourism and Employment; Department of Climate, Energy and the Environment","effective_date":"2026-01-13","applicability":{"scope":"Very large, energy-intensive developments, including hyperscale data centres, in Ireland.","thresholds":["LEAP is a plan-led policy approach, not an automatic site-specific planning permission or grid connection right.","The government describes green energy parks as co-locating energy-intensive industry with indigenous renewable energy, including offshore wind."],"location_conditions":["Projects in strategically prepared locations are policy-preferred for very large developments.","LEAP does not preclude energy-intensive developments outside strategic locations before or beyond 2030, subject to existing planning arrangements."]},"screening_logic":{"inputs_required":["requested_mic_mva","project_scale","site_location","renewable_resource_proximity","green_energy_park_status","planning_context"],"rule":"For hyperscale or similarly large projects, score genuine co-location with renewable-resource and infrastructure planning as a positive policy signal. Do not treat a site outside a prospective green energy park as automatically prohibited.","outcome_if_not_met":"Lack of strategic-location alignment should cause DEPRIORITISE / policy-fit risk for very large projects, while the statutory connection and planning tests remain separate.","agent_action":"Check the current National Planning Statement, any officially identified green-energy-park sites, planning designations, renewable-resource linkage and supporting infrastructure plans before assigning a policy-fit score."},"content":{"en":"Ireland’s Cabinet-approved Large Energy User Action Plan (LEAP) sets out a plan-led approach for large energy-intensive developments, including data centres. The policy’s core approach is to locate new large energy demand near renewable energy sources. It envisages green energy parks that co-locate energy-intensive industrial development with indigenous renewable energy, including offshore wind, and notes that a forthcoming National Planning Statement will inform the approach. LEAP explicitly does not preclude energy-intensive development outside strategic plan-led locations; such projects remain possible under existing planning arrangements. Therefore, green-energy-park alignment is a high-value policy signal, not a standalone legal exclusion test.","retrieval_text":"Ireland Large Energy User Action Plan LEAP green energy parks data centres hyperscale co-location renewable energy offshore wind National Planning Statement not precluded outside strategic locations."},"tags":["LEAP","Green Energy Parks","planning policy","hyperscale","renewable co-location","National Planning Statement"],"sources":[{"source_id":"SRC-DETE-LEAP-20260113","publisher":"Department of Enterprise, Tourism and Employment (DETE)","title":"Government publishes Large Energy User Action Plan (LEAP), laying the foundation for future investments in energy intensive sectors","url":"https://enterprise.gov.ie/en/news-and-events/department-news/2026/january/20260113.html","publication_date":"2026-01-13","pinpoint":"Plan-led approach and data centres sections","source_tier":"primary"}],"quality":{"evidence_level":"primary_official","confidence":"high","review_required":false,"notes":"Treat it as policy direction; it does not replace statutory planning or System Operator assessment."},"last_verified":"2026-09-06"}
{"id":"IE-DC-GAS-001","version":"v1.0","title":{"en":"CRU/2025236 does not create a new gas-connection or biomethane rule"},"jurisdiction":"Ireland","topic":"gas_and_biomethane","document_type":"regulatory_decision","legal_status":"in_force","authority":"Commission for Regulation of Utilities (CRU)","effective_date":"2025-12-12","applicability":{"scope":"Data-centre projects considering gas supply, gas-fired dispatchable assets, biomethane or green hydrogen as part of the connection strategy.","thresholds":["CRU/2025236 introduced no new decision for gas-network connections.","The decision records ongoing work with Gas Networks Ireland on a potential interruptible gas-capacity product and proposes later consultation."],"location_conditions":["Any gas-system requirement must be assessed under applicable current gas rules, not inferred from the electricity connection decision."]},"screening_logic":{"inputs_required":["gas_connection_plan","gas_demand_profile","biomethane_or_hydrogen_claim","gas_network_capacity_evidence","applicable_gas_rules_date"],"rule":"Do not award legal-compliance credit merely because a project proposes biomethane, green hydrogen, or gas-fired backup. Check the current gas connection and environmental rules separately.","outcome_if_not_met":"If the business case assumes that CRU/2025236 grants gas capacity or provides a mandated/preferred biomethane route, mark VERIFY / unsupported regulatory assumption.","agent_action":"Route gas and fuel strategy to a separate Gas Networks Ireland and environmental-permitting review; retain a clear distinction between renewable-electricity compliance and fuel decarbonisation claims."},"content":{"en":"In CRU/2025236, the CRU acknowledges interaction between electricity and gas networks and notes that it consulted on biomethane and green hydrogen in relation to gas-fired large-energy-user demand. However, the final decision expressly states that it is not introducing any new decisions relating to connections to the gas network as part of that review. It refers to CRU engagement with Gas Networks Ireland on a potential interruptible gas-capacity product and possible separate consultation. Consequently, the electricity connection policy should not be represented as creating an explicit biomethane preference or a new gas-connection entitlement for data centres.","retrieval_text":"Ireland CRU 2025236 gas connection biomethane green hydrogen data centre no new gas connection decisions interruptible gas capacity product Gas Networks Ireland."},"tags":["CRU/2025236","gas","biomethane","green hydrogen","Gas Networks Ireland","source correction"],"sources":[{"source_id":"SRC-CRU-2025236","publisher":"Commission for Regulation of Utilities (CRU)","title":"Large Energy Users Connection Policy — Decision Paper CRU/2025236","url":"https://cruie-live-96ca64acab2247eca8a850a7e54b-5b34f62.divio-media.com/documents/CRU2025236_Large_Energy_User_connection_policy_decision_paper.pdf","publication_date":"2025-12-12","pinpoint":"Executive Summary, p. 5; section 4","source_tier":"primary"}],"quality":{"evidence_level":"primary_official","confidence":"high","review_required":false,"notes":"This is a negative legal finding limited to CRU/2025236; it is not a full gas-permitting analysis."},"last_verified":"2026-09-06"}
{"id":"EU-DC-EFF-001","version":"v1.0","title":{"en":"EU data-centre sustainability reporting and KPI methodology"},"jurisdiction":"European Union","topic":"energy_efficiency_reporting","document_type":"eu_regulation","legal_status":"in_force","authority":"European Commission; EUR-Lex","effective_date":"2024-05-17","applicability":{"scope":"Operators of data centres in the EU with an installed information-technology power demand of at least 500 kW.","thresholds":["Installed IT power demand ≥ 500 kW.","The operator must communicate the information and key performance indicators in the regulation to the European database, subject to the applicable reporting regime."],"location_conditions":["Every data centre at a different physical location is to have a separate set of information and KPIs, including on a campus."]},"screening_logic":{"inputs_required":["installed_it_power_kw","operator_type","campus_structure","energy_consumption_plan","water_plan","renewable_energy_plan","waste_heat_plan","reporting_owner"],"rule":"If installed IT power demand is at least 500 kW, open an EU reporting-compliance workstream. Capture data architecture for the Annex metrics at design stage rather than attempting to reconstruct it after operation begins.","outcome_if_not_met":"If a qualifying project lacks KPI ownership, metering or data-collection design, mark CONDITIONAL / operational-compliance readiness gap. This is not, by itself, a pre-construction connection refusal criterion.","agent_action":"Assign a reporting entity; plan metering and governance for energy consumption, power utilisation, temperature set points, waste-heat use, water use and renewable-energy use; keep each physical site separately reportable."},"content":{"en":"Commission Delegated Regulation (EU) 2024/1364 is in force and establishes the first phase of a common Union data-centre rating scheme. It sets the information and key performance indicators to be communicated to the European database by operators of data centres with installed IT power demand of at least 500 kW, together with common monitoring and calculation methodology. The regulation describes this as the basis for data-centre sustainability indicators. The European Commission explains that the Energy Efficiency Directive introduced monitoring and reporting of data-centre energy performance; the reported KPIs include energy consumption, power utilisation, temperature set points, waste-heat utilisation, water usage and renewable-energy use. The rule is an operational/reporting workstream and should not be confused with an Irish grid-connection condition.","retrieval_text":"EU Regulation 2024/1364 data centre installed IT power 500 kW reporting European database sustainability KPIs energy power utilisation water waste heat renewable energy Article 12 Energy Efficiency Directive."},"tags":["EU 2024/1364","500 kW","European database","KPI","energy efficiency","water","waste heat","reporting"],"sources":[{"source_id":"SRC-EU-REG-2024-1364","publisher":"European Commission / EUR-Lex","title":"Commission Delegated Regulation (EU) 2024/1364","url":"https://eur-lex.europa.eu/eli/reg_del/2024/1364/oj/eng","publication_date":"2024-05-17","pinpoint":"Article 1; recitals 3, 6 and 9–11","source_tier":"primary"},{"source_id":"SRC-EC-DC-ENERGY-PERFORMANCE","publisher":"European Commission, Directorate-General for Energy","title":"Energy performance of data centres","url":"https://energy.ec.europa.eu/topics/energy-efficiency/energy-efficiency-targets-directive-and-rules/energy-efficiency-directive/energy-performance-data-centres_en","publication_date":null,"pinpoint":"A data base for reporting","source_tier":"primary"}],"quality":{"evidence_level":"primary_official","confidence":"high","review_required":false,"notes":"The exact implementation arrangements should be refreshed against Commission guidance when the project begins reporting."},"last_verified":"2026-09-06"}
{"id":"EU-DC-EFF-002","version":"v1.0","title":{"en":"EU electronic sustainability label and minimum performance standards: do not assume final status"},"jurisdiction":"European Union","topic":"energy_efficiency_reporting","document_type":"consultation_or_proposal","legal_status":"proposal_or_consultation","authority":"European Commission, Directorate-General for Energy","effective_date":null,"applicability":{"scope":"Data centres potentially subject to an EU-wide future rating scheme and/or future minimum performance standards.","thresholds":["The March 2026 Commission notice describes a draft second-step rating regulation; it is not itself a final Official Journal legal act.","The 2024/1364 regulation is the first-phase reporting and KPI measure."],"location_conditions":["The proposed rating was described as EU-wide and electronic labels were to be issued via the European database."]},"screening_logic":{"inputs_required":["current_official_journal_citation","project_operating_date","installed_it_power_kw","rating_label_requirement_status"],"rule":"Use an electronic label or mandatory rating as a future-regulation watch item unless a current Official Journal citation establishing the final second-step rule is attached. Never cite a policy-package announcement as the legal act.","outcome_if_not_met":"If a user or source claims that an EU rating, label or minimum-performance standard is already mandatory but cannot supply a later final legal citation, label the claim VERIFY / legal-status uncertainty.","agent_action":"Monitor EUR-Lex and the Commission’s energy-performance page. At each release, supersede this record with a new in-force record that gives the definitive legal act, application date, metrics and transitional provisions."},"content":{"en":"The European Commission’s 27 March 2026 notice states that Regulation (EU) 2024/1364 was the first step: it established the European database and reporting scheme to collect information and KPIs for a future EU rating scheme. The notice described a draft second-step regulation, then open for feedback, under which electronic labels would be issued automatically by the European database, with adoption scheduled for the second quarter of 2026. Separately, the Commission’s current energy-performance page says that a future Data Centre Energy Efficiency Package will introduce a rating scheme and launch work on minimum performance standards. A draft, a planned adoption date or a generic ‘tech sovereignty package’ reference is not a substitute for a final Official Journal citation. This RAG record must be refreshed if a subsequent regulation is published.","retrieval_text":"EU data centre electronic sustainability label rating scheme minimum performance standards draft proposal 2026 Regulation 2024/1364 first phase Official Journal legal status."},"tags":["EU rating scheme","electronic label","minimum performance standards","proposal","legal-status watch","2024/1364"],"sources":[{"source_id":"SRC-EC-RATING-CONSULTATION-20260327","publisher":"European Commission, Directorate-General for Energy","title":"Rating scheme for data centres in the EU — Commission launches call for feedback","url":"https://energy.ec.europa.eu/news/rating-scheme-data-centres-eu-commission-launches-call-feedback-2026-03-27_en","publication_date":"2026-03-27","pinpoint":"First and second step of the rating scheme","source_tier":"primary"},{"source_id":"SRC-EC-DC-ENERGY-PERFORMANCE","publisher":"European Commission, Directorate-General for Energy","title":"Energy performance of data centres","url":"https://energy.ec.europa.eu/topics/energy-efficiency/energy-efficiency-targets-directive-and-rules/energy-efficiency-directive/energy-performance-data-centres_en","publication_date":null,"pinpoint":"Next steps","source_tier":"primary"}],"quality":{"evidence_level":"primary_official","confidence":"medium","review_required":true,"notes":"A later final rule may exist after the cited consultation announcement; deployment must confirm the latest Official Journal status."},"last_verified":"2026-09-06"}
{"id":"IE-DC-CONTEXT-001","version":"v1.0","title":{"en":"Ireland data-centre electricity-demand context"},"jurisdiction":"Ireland","topic":"market_context","document_type":"contextual_statistic","legal_status":"context_only","authority":"Commission for Regulation of Utilities (CRU)","effective_date":null,"applicability":{"scope":"Market and energy-system context for an Irish data-centre development; this is not a standalone legal rule.","thresholds":["Data centres accounted for 22% of Ireland’s national electricity demand in 2024, according to CRU.","With contracted demand, EirGrid forecasts the sector’s demand rising from 9.4 TWh in 2025 to 14.6 TWh in 2034, according to CRU’s announcement."],"location_conditions":["Aggregate national figures must not be used to infer available capacity at a particular site."]},"screening_logic":{"inputs_required":["site_location","latest_locational_capacity_evidence","project_demand_profile"],"rule":"Use aggregate demand figures only to explain why current locational and connection evidence is material. They cannot establish a project’s grid feasibility.","outcome_if_not_met":"No automatic pass/fail follows from this record.","agent_action":"Cite it in the background or rationale section only; pair it with current location-specific evidence before any investment recommendation."},"content":{"en":"The CRU stated that electricity demand from Irish data centres rose from 5% of national demand in 2015 to 22% in 2024. It also reported EirGrid’s forecast, based on currently contracted demand, that data-centre electricity demand could rise from 9.4 TWh in 2025 to 14.6 TWh in 2034, increasing from 22% to 31% of national electricity demand. These figures are system context and help explain the importance of location, dispatchable supply and renewable requirements. They are not a capacity allocation decision and must not be converted into a site-specific probability of connection.","retrieval_text":"Ireland data centre electricity demand 22% 2024 CRU 9.4 TWh 2025 14.6 TWh 2034 31% national demand grid context not site capacity."},"tags":["22%","electricity demand","2024","CRU","grid context","not a legal rule"],"sources":[{"source_id":"SRC-CRU-NEWS-20251212","publisher":"Commission for Regulation of Utilities (CRU)","title":"The CRU Publishes its Decision on New Electricity Connection Policy for Data Centres","url":"https://www.cru.ie/about-us/news/the-cru-publishes-its-decision-on-new-electricity-connection-policy-for-data-centres/","publication_date":"2025-12-12","pinpoint":"Background demand figures","source_tier":"primary"}],"quality":{"evidence_level":"primary_official","confidence":"high","review_required":false,"notes":"Context only; never use it as a screen result in isolation."},"last_verified":"2026-09-06"}
{"id":"IE-DC-BIO-001","version":"v1.0","title":{"en":"National Biomethane Strategy: 5.7 TWh policy target"},"jurisdiction":"Ireland","topic":"gas_and_biomethane","document_type":"government_policy","legal_status":"active_policy","authority":"Department of Climate, Energy and the Environment; Department of Agriculture, Food and the Marine","effective_date":"2024-05-28","applicability":{"scope":"Irish biomethane-sector policy relevant to a data-centre project only where the project’s fuel, heat or dispatchable-generation strategy relies on indigenous biomethane.","thresholds":["Government commitment to support delivery of up to 5.7 TWh of indigenously produced biomethane by 2030.","The strategy is a policy and regulatory roadmap for a biomethane industry at scale, with 25 strategic actions."],"location_conditions":["The strategy concerns biomethane produced in Ireland; it does not identify particular data-centre sites or create an electricity-network connection entitlement."]},"screening_logic":{"inputs_required":["gas_or_biomethane_use_case","fuel_supply_plan","supplier_location","contract_term","gas_network_capacity_evidence","environmental_permitting_status"],"rule":"When a site’s resilience, heat or fuel strategy claims a link to indigenous biomethane, record the 5.7 TWh target as a policy-context opportunity only. Assess actual fuel availability, connection capacity, contractual deliverability, emissions treatment and permits separately.","outcome_if_not_met":"Absence of a biomethane route does not cause a failure of the CRU electricity connection test. Conversely, a national target does not prove supply is available to a particular site.","agent_action":"Do not count this policy target towards the 80% renewable-electricity requirement unless the applicable electricity rule explicitly permits the calculation. Trigger a distinct gas/fuel due-diligence workstream."},"content":{"en":"Ireland’s National Biomethane Strategy states that the Government is committed to supporting delivery of up to 5.7 TWh of indigenously produced biomethane by 2030. It sets out policy and regulatory measures and a roadmap for an Irish biomethane industry at scale. This is a national energy and fuel policy target. It is not, by itself, a CRU electricity connection criterion for data centres, does not create a guaranteed fuel supply for a site, and does not establish a biomethane preference in CRU/2025236.","retrieval_text":"Ireland National Biomethane Strategy 5.7 TWh indigenous biomethane 2030 data centre gas fuel dispatchable generation policy target not CRU electricity connection condition."},"tags":["National Biomethane Strategy","5.7 TWh","2030","biomethane","gas","policy context","not grid condition"],"sources":[{"source_id":"SRC-DCEE-BIOMETHANE-20240528","publisher":"Department of Climate, Energy and the Environment; Department of Agriculture, Food and the Marine","title":"National Biomethane Strategy","url":"https://www.gov.ie/en/department-of-climate-energy-and-the-environment/publications/national-biomethane-strategy/","publication_date":"2024-05-28","pinpoint":"Publication overview and target statement","source_tier":"primary"}],"quality":{"evidence_level":"primary_official","confidence":"high","review_required":false,"notes":"A policy-context source. It must be kept separate from the electricity-connection compliance engine."},"last_verified":"2026-09-06"}
