{
  "document_id": "rag-data-centre-connection-offer-process-and-policy-v3-may-2026-1c4c9974760e",
  "source_path": "data/raw/grid/Data-Centre-Connection-Offer-Process-and-Policy-V3-May-2026.pdf",
  "page_count": 31,
  "no_text_pages": [],
  "pages": [
    {
      "page": 1,
      "text": " \nThe Oval, 160 Shelbourne Road, Ballsbridge, Dublin D04 FW28 \nTelephone: +353 1 677 1700 | www.eirgrid.ie \nData Centre \nConnection Offer \nProcess and Policy \nVersion 3  \n \n20 May 2026 \n \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 3,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 2,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 2 \n \n \nRevision \nDate \nDescription \nR1 \n12/06/19 \nOriginal \nR2 \n17/07/20 \nUpdated per Appendix 1 of DCCOPP V2 \nR3 \n20/05/26 \nUpdated to reflect the CRU Decision Paper “Large Energy Users \nConnection Policy” published on 12 December 2025 (CRU/2025236) \nCOPYRIGHT © EirGrid \nAll rights reserved. No part of this work may be modified or reproduced or copied in \nany form or by means - graphic, electronic or mechanical, including photocopying, \nrecording, taping or information and retrieval system, or used for any purpose other \nthan its designated purpose, without the written permission of EirGrid \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 61,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 3,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 3 \nExecutive Summary \nThe Commission for Regulation of Utilities (“CRU”) published the Large Energy Users Connection Policy on \n12 December 2025 (“CRU/2025236”), establishing a new structured framework for assessing and processing \ndata centre connection applications. \nThe Data Centre Connection Offer Process and Policy Version 3 (“DCCOPP Version 3”) implements this \nframework for all new data centre connection applications (≥1 MVA) to the transmission system received on \nor after the date on which CRU/2025236 was published. It replaces previous DCCOPP versions and sets out \nthe application processing approach to enable a data centre to apply for and receive a connection offer (the \n“Offer”) once the requisite conditions are met. \nUnder the new framework, a data centre can progress a connection application on the basis that it \ndemonstrates access to dispatchable onsite or proximate generation and/or storage capacity (Nominated \nGeneration) and a credible pathway to meeting renewable requirements (Nominated Renewables). The \nrequirements for this generation are set out in this document, including the need for the generation \nproject(s) to be new capacity without an existing position in the capacity market and not supported under \nany other existing support/scheme.    \nTherefore, a data centre connection application package will comprise a minimum of three linked but \nseparate applications:  \n1. A Data Centre Application: A data centre application can be submitted by the data centre customer \nat any time. However, any associated Nominated Generation and Nominated Renewables must be \nin, or already have been processed through, the Enduring Connection Policy – Generation and System \nServices (“ECP-GSS”) connection offer process. \n2. The Nominated Generation Application(s): For the nomination of dispatchable onsite or proximate \ngeneration or storage, the nominated generation must either have an existing connection \nagreement, live offer, application in train, or submit an application into the ECP-GSS process, \nprogressed independently by the generator developer(s), which may be a different legal entity or \nentities from the data centre customer. The data centre application must reference the nominated \ngenerator(s) and provide evidence of a binding commercial relationship between the parties as part \nof its application (the “Nominated Generation”).  \n3. The Nominated Renewable Generation Application(s): For the nomination of renewable \ngeneration to be used to meet the 80% renewable electricity requirement, EirGrid must be able to \nvalidate that there is a credible plan that the Nominated Renewables will be in place at the end of \nthe glide path set out in the CRU/2025236. EirGrid has currently determined that in order to assess \nthe credibility of this plan that the nominated renewable must either have an existing connection \nagreement, live offer, application in train, or submit an application into the ECP-GSS process. This \ncan be progressed independently by a generator developer(s), which may be a different legal entity \nor entities from the data centre customer. The data centre application must reference the \nnominated renewable generator(s) and provide confirmation from the nominated renewable \ngenerator(s) that there is a commercial relationship between the parties as part of its application \n(the “Nominated Renewables”). A data centre shall have a 6‑year glide path from the date of the \ndemand site’s energisation to reach 80% renewable compliance. \nThe time required to process a Data Centre connection application will be dependent on the status of the \nassociated generation. For Data Centre connection applications whose Nominated Generation and \nNominated Renewables have already gone through the ECP-GSS process and received connection offer(s), \nthe standard processing timeline for a data centre connection offer would be approximately seven and a \nhalf (7.5) calendar months from receipt of application and fee to issuance of a connection offer. This \nassumes a complete and correct application with no clarifications required by EirGrid from the customer. \nFor Data Centre connection applications whose associated generation has only just applied into ECP-GSS, \nthe standard processing timeline for a data centre application would be up to eighteen (18) calendar months \nfrom receipt of application and fee to issuance of a connection offer.  This is because under the ECP‑GSS \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 4,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 4 \nprocess, EirGrid requires up to eighteen (18) calendar months to process Nominated Generation applications; \naccordingly, if the two (the data centre and the nominated generation) applied in parallel, the processing \ntimeframe for the Nominated Generation application(s) would apply to the data centre application as this \ncannot be progressed in advance of the Nominated Generation.  \nThe Table 1 below provides a concise overview of the end‑to‑end data centre connection offer process as \nset out in this DCCOPP Version 3, summarising the key steps, requirements, and decision points to support \na customer seeking a transmission connection. It distils the process into a clear, sequential view of the \napplication journey—from early engagement and pre‑application preparation, through formal submission \nand technical assessment, to Offer issuance, acceptance, and ongoing compliance obligations—ensuring \nstakeholders can quickly understand the essential actions and criteria that underpin a successful data centre \nconnection application.  \nTable 1. Overview of the End‑to‑end Data Centre Connection Offer Process \nStage \nDescription \nKey Requirements / Outputs \n1. Early Engagement \n(Optional) \nOptional early meeting to \nintroduce the project and \nunderstand obligations; allows \ncustomers the opportunity to \nsee if they have a project that \ncould potentially be connected \nto the grid before they elect to \nmake any further commitments. \n• \nRequest meeting via email to info@eirgrid.com   \n• \nHigh level project details to be provided as part \nof request (maximum import capacity (“MIC”), \nlocation etc) \n• \nMeetings will be facilitated with potential \nprojects that are not in constrained areas and can \noutline, at a high level, their anticipated \napproach \nto \nnominated \ngeneration \nand \nnominated renewables. \n2. Pre-application \nMeeting (Mandatory) \nRequired before any application \ncan be submitted. \n• \nData centre has validated planning application \nfor its data centre facility. \n• \nEirGrid \nand \ncustomer \nstep \nthrough \nthe \nconnection offer process and review project \ndetails at high level to consider feasibility and \ncompliance (non-binding). \n  \n(see Section 3.1 for full details) \n3. Submit Data Centre \nApplication \nFormal submission via online \nportal. \nMust include: \n• \nCustomer details, site location, landowner \nconsents. \n• \nRequested MIC and energisation timeline. \n• \nRamping details. \n• \nEvidence of validated planning application for \nthe data centre facility. \n• \nDate of pre-application meeting reference. \n• \nDynamic models to facilitate system stability \nanalysis including Fault Ride-Through capability \n• \nNominated Renewable glidepath plan (80% \nrequirement), details and consent. \n• \nNominated Generation details and consent. \n• \nConfidentiality agreements. \n• \n€7,000 first instalment of the application fee. \n \n(see Section 3.2 for full details) \n4. Deemed Complete \nAssessment  \nEirGrid reviews full application \nto determine completeness and \neligibility. \nEirGrid may: \n• \nDeem application complete and request payment \nof balance of fees. \n• \nRequest additional information. \n",
      "has_text": true,
      "images": 0,
      "drawings": 101,
      "links": 1,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 5,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 5 \nStage \nDescription \nKey Requirements / Outputs \n• \nTerminate the application if criteria clearly not \nmet. \n5. Fee Balance Payment \nPayment triggers the offer \nbuilding phase. \n• \nTotal fee depends on MIC, connection works, \nStatement of Charges. \n• \nOnly the contracting entity may receive invoices. \n6. Offer Preparation  \nOnce deemed complete and \nfees paid, EirGrid prepares the \nOffer. \n• \nOffer includes: MIC and location, generation / \nautoproducer requirements, generation \nobligations, renewable requirements, works and \ncosts, project milestones, etc. \n7. Offer Issuance \nOffer formally issued to the \ncustomer. \n• \nOffer valid for two (2) calendar months. \n• \nLapses if not accepted; requires new application. \n8. Offer Acceptance \nCustomer must sign the \nConnection Agreement. \n• \nSigned contract. \n• \nNominated Generation must have accepted its \nconnection offer. \n9. Post-Acceptance \nObligations \nCustomer must maintain \ngeneration and renewable \ncompliance through project \nlife. \n• \nNominated Generation must remain operational \nand meet maximum export capacity (“MEC”)≥MIC \n(de-rated). \n• \nNominated Renewable must maintain compliance \nwith requirements outlined in Section 2.2. \n• \nIf generator(s) fails or withdraws, data centre \nshould have a credible plan for an immediate \nreplacement or be subject to MIC reduction or \ndisconnection. \n \nThis document also provides detailed guidance on the application assessment criteria relating to generation \nadequacy, renewable electricity requirements, constrained area assessment, provision of dispatchable \nonsite or proximate generation and/or storage capacity, system stability, capacity market and de-rating \nfactor considerations, and planning permission. \nDCCOPP Version 3 provides data centre developers with a clear, predictable and transparent process aligned \nwith national policy objectives ensuring that future data centre growth supports system adequacy, \ncontributes to renewable energy goals, and maintains the security and reliability of Ireland’s electricity \nnetwork.  \nThis paper has been prepared in advance of, and without reference to, forthcoming Private Wires legislation, \nwhich remains under development. \nThe process for non-data centres is set out under Section 5.0. \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 126,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 6,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 6 \nContents \nExecutive Summary \n3 \nContents \n6 \n1 \nIntroduction \n8 \n2 \nApplication Assessment Criteria \n8 \n2.1 \nGeneration Adequacy \n9 \n2.2 \nRenewable Electricity Requirements \n10 \n2.3 \nConstrained Area Assessment \n11 \n2.4 \nDispatchable Onsite or Proximate Generation and/or Storage Capacity \n11 \n2.5 \nSystem Stability \n12 \n2.6 \nCapacity Market \n13 \n2.7 \nDe-rating Factors \n14 \n2.8 \nPerformance and Availability Requirements \n14 \n2.9 \nPlanning Permission \n15 \n3 \nConnection Offer Process \n15 \n3.1 \nPre-application Requirements \n16 \n3.2 \nData Centre Application \n17 \n3.3 \nAccepting a Data Centre Offer \n20 \n3.4 \nData Centre Post Offer Obligation \n21 \n3.5 \nGeneral Provisions \n21 \n3.5.1 \nInteracting Applications \n21 \n3.5.2 \nInfluencing Applications \n21 \n3.5.3 \nModification Requests \n22 \n3.5.4 \nMergers \n22 \n3.5.5 \nCapacity relocation \n23 \n4 \nGeneral Contractual Information \n23 \n4.1 \nStandard Regulated Contractual Documents \n23 \n4.2 \nEirGrid’s Standard Payment Terms \n23 \n4.3 \nSecurity Arrangements \n23 \n5 \nNon-Data Centre Demand Application \n23 \n6 \nDocument Governance and Reserved Rights \n24 \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 30,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 7,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 7 \n7 \nReferences \n25 \nAppendix 1: 80% Renewable Requirement – Worked Example \n26 \nAppendix 2: Data Centre Customer Application Form \n28 \nAppendix 3: Confidentiality Agreement Template \n29 \nAppendix 4: Grid Code Acknowledgement/Compliance Declaration \n30 \nAppendix 5: Landowner Consent Confirmation \n31 \n \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 6,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 8,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 8 \n1 Introduction \nIreland’s electricity system is experiencing a period of strong and sustained demand growth, reflecting the \nrapid expansion of data centres as a critical enabler of a technology‑rich, innovative economy. Data centres \nhave played a central role in Ireland’s success in attracting high‑value investment and supporting a broad \nrange of sectors, contributing significantly to national economic growth over the past decade.  \nThis success has been accompanied by a marked increase in electricity demand, with data centres now \nrepresenting one of the most significant drivers of overall system growth. At the same time, this demand \nexpansion is occurring in a context where the delivery of new grid infrastructure and generation capacity is \nincreasingly complex, giving rise to challenges for network capability and security of supply. Addressing \nthese challenges requires a clear, credible pathway that supports continued economic development while \nensuring the resilience and sustainability of the electricity system. \nIn response to these emerging challenges, the CRU has introduced a new Large Energy Users Connection \nPolicy, published on 12 December 2025 (CRU/2025236). This policy establishes a clear, structured pathway \nfor processing new large‑demand connection applications, applying exclusively to data centres, with the \naim of safeguarding security of supply, supporting renewable energy targets, and minimising impacts on \nnational carbon emissions. \nThese policy changes represent a significant evolution from earlier data centre connection approaches, \nincluding EirGrid’s 2019 and 2020 DCCOPP and DCCOPP Version 2. The new CRU framework supersedes prior \ndirections, establishing a system-aligned foundation for future demand integration. It also acknowledges \nthe continued national importance of the data centre sector while ensuring that its growth is compatible \nwith Ireland’s renewable electricity ambitions and long-term decarbonisation objectives. Applications \nreceived prior to the publication of this decision, and which are currently being processed, will continue to \nbe assessed under CRU/21/124.   \nEirGrid has now integrated the CRU’s updated requirements into its connection processes, ensuring that \nfuture data centre projects contribute to generation adequacy, support the transition to a low carbon \nelectricity system, and uphold the high standards of reliability and security that underpin Ireland’s \nelectricity network. As part of this alignment, this updated paper sets out the revised procedures and \ncriteria for data centres—applying to those with an MIC equal to or greater than 1 MVA, seeking to connect \nto the transmission network (the “Connection Offer Process”). \nThis paper has been prepared in advance of, and without reference to, any forthcoming Private Wires \nlegislation, which is currently under development but has not yet been delivered. As such, the content does \nnot reflect any future legislative requirements that may arise once that framework is published. \nAt the time of publication of this DCCOPP Version 3 paper, EirGrid notes that judicial review proceedings \nhave been initiated against the CRU in relation to its decision paper ‘Large Energy Users Connection Policy’ \n(CRU/2025236).  Any potential applicant seeking a connection under this DCCOPP Version 3 should be aware \nthat any changes to CRU/2025236 as a result of the legal proceedings may require EirGrid to make changes \nto this DCCOPP Version 3 paper, including the Connection Offer Process. This DCCOPP Version 3 is therefore \nsubject to change depending on the outcome of the legal proceedings.  Applicants that proceed on the basis \nof CRU/2025236 and/or this DCCOPP Version 3 whilst the proceedings are pending do so at their own risk \nand EirGrid accepts no responsibility or liability whatsoever to applicants as a result of any changes made \nto this DCCOPP Version 3, including the Connection Offer Process, after publication of this paper. \n2 Application Assessment Criteria \nApplications for data centre connections will be assessed against the following criteria to determine whether \nan Offer can be made in line with the stability and reliability requirements of the electricity system. If \nEirGrid determines that an application does not meet these criteria, the application will not proceed and \nwill be terminated.  \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 9,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 9 \nEirGrid will also assess the delivery timelines of both the data centre and the associated dispatchable onsite \nor proximate generation and/or storage to ensure these align such that the dispatchable onsite or proximate \ngeneration and/or storage will be in place at the same time or before the data centre, otherwise the data \ncentre application will not proceed. \n2.1 Generation Adequacy \nThe customer must demonstrate the ability to provide an autoproducer unit or dispatchable onsite or \nproximate generation and/or storage capacity, with the required volume determined by the site’s MIC. This \ngeneration capacity must be sufficient to cover the site’s MIC (subject to de‑rating). \nThe customer must provide full details of its nominated dispatchable onsite or proximate generation and/or \nstorage. In addition, the dispatchable onsite or proximate generation and/or storage must meet the \nfollowing minimum criteria: \n• \nPlanning permission should be in line with ECP-GSS \n• \nAdditionality criteria: \no \nThe generation must not already hold a Capacity Market contract at the time of the data \ncentre’s application \no \nIt must constitute newly developed capacity and not rely on existing system capacity as \ndefined in the Capacity Market Code. \n• \nPerformance compliance:  \no \nMust comply with all relevant Grid Code and European Connection Network Code \nRequirements, including but not limited to being subject to Central Dispatch. \no \nMust meet the availability performance requirements set out in Section 2.8. \no \nMust not be subject to any run-hour restrictions (including limits arising from permitting \nconditions) that would prevent operation on an ongoing basis, other than for routine \nmaintenance and testing. \nData centres are subject to generation and capacity requirements based on their MIC, as outlined in Table \n2. A de‑minimis threshold of 1 MVA applies; below this level, DCCOPP Version 3 does not apply. However, \nEirGrid must still consider locational constraints when assessing connection requests. \nTable 2. Data Centre Capacity Requirements under CRU Decision CRU/2025236 \nData Centre MIC \nRequirement \nRemarks \n1 MVA ≤ MIC < 10 MVA \n• \nAutoproducer unit sufficient to \ncover the site’s MIC (subject to \nde‑rating). \n• \nAutoproducer is a participant in \nthe \nSingle \nElectricity \nMarket \n(“SEM”). \n• \nNot \nsubject \nto \nMandatory \nDemand \nCurtailment (“MDC”) provisions. \n• \nThe contribution of associated renewable \ngeneration (up to 80% of annual demand) \nshall be acknowledged and reflected, on a \nde‑rated basis, against the autoproducer \nunit requirement. \n• \nThe autoproducer must, at a minimum, \nmeet the site’s MIC for the duration of the \nconnection and be operational. \n• \n‘Project splitting’ to classify a larger \nproject as a smaller data centre shall not \nbe permitted. \nMIC ≥ 10 MVA \n• \nProvide dispatchable onsite or \nproximate \ngeneration \nand/or \nstorage capacity sufficient to cover \nthe \nsite’s \nMIC \n(subject \nto \nde‑rating). \n• \nGeneration \nfacilities \nshall \nbe \nseparately \nconnected \nand \n• \nNot subject to MDC provisions. \n• \nThe contribution of associated renewable \ngeneration (up to 80% of annual demand) \nshall be acknowledged and reflected, on a \nde‑rated basis, against the dispatchable \ngeneration requirement. \n",
      "has_text": true,
      "images": 0,
      "drawings": 66,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 10,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 10 \nData Centre MIC \nRequirement \nRemarks \nmetered, \nwith \nmandatory \nparticipation in the SEM. \n• \nThe de-rated capacity of the onsite or \nproximate generation and/or storage \nmust, at minimum, meet the site’s \nramped or enduring MIC for the duration \nof the connection and be operational. \n• \nData centre cannot become operational or \nramp-up unless associated onsite or \nproximate generation is delivered. \n2.2 Renewable Electricity Requirements \nThe customer must demonstrate the capability to meet at least 80% of their annual electricity demand \nthrough the provision or procurement of additional, indigenous renewable electricity. Each data centre is \nrequired to submit a renewable glidepath plan outlining how it will achieve a minimum of 80% renewable \nelectricity sourced from generation located within Ireland. \nThe customer must provide full details of its nominated renewable generation project(s). The associated \ngeneration project(s) must have applied to the ECP‑GSS connection process. \nThe data centre customer may nominate a number of different projects for its Nominated Renewable \nrequirement and can subsequently elect which projects to proceed with in order to meet the requirements \nas stipulated under CRU/2025236. \nThe CRU’s Large Energy User Connection Policy introduces a mandatory requirement for data centres to \ngenerate the majority of their electricity demand from new renewable generation sources.  \nTable 3 below summarises the key elements of the 80% Renewable Electricity Requirement under CRU \nDecision CRU/2025236, including what qualifies, how compliance is measured, and the consequences of \nnon‑compliance. \nTable 3. Summary of the 80% Renewable Electricity Requirement under CRU Decision CRU/2025236 \nElement \nRequirement Summary \nMinimum Renewable Share \nData centres must meet at least 80% of their annual electricity demand with \nrenewable electricity generated in Ireland. \nType of Renewable Generation \nAllowed \nOnly new/additional renewable generation counts. Must be renewable electricity \ngenerated in Ireland and that physically feeds into the Irish grid. Existing \noperational renewables do not qualify. \nSupports / Schemes Excluded \nRenewable output from projects supported under Renewable Energy Feed‑in Tariff \n(REFIT), Renewable Electricity Support Scheme (RESS), Offshore Renewable \nElectricity Support Scheme (ORESS) or other existing support schemes cannot be \nused to meet the requirement (unless fully repowered). \nHow Data Centres Can Comply \n• \nDirect development of new renewable generation or Power Purchase \nAgreements with new Irish renewable projects. \n• \nRepowered projects may qualify if fully decommissioned and replaced. \nMeasurement Basis \nRequirement is measured annually, based on actual renewable output. Network \nlocation and curtailment impact must be factored into generation planning. \nGlide Path (Transition Period) \nA six-year glide path applies from the date of energisation for the data centre to \nbuild up to full 80% compliance. \nInteraction with Generation \nRequirement (MIC) \nRenewable generation (up to the 80% annual demand) can be credited on a de-rated \nbasis against the autoproducer or dispatchable generation requirement. An \nindicative example of this calculation is provided in Appendix 1, which reflects the \nmethodology set out in Section 3.5.3 of CRU/2025236. \nCompliance Plan Requirement \nCustomers must submit a credible plan identifying the renewable projects involved \nand the expected delivery timeline. \n",
      "has_text": true,
      "images": 0,
      "drawings": 174,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 11,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 11 \nElement \nRequirement Summary \nOngoing Reporting \nAnnual reporting to EirGrid is required to demonstrate ongoing compliance with the \n80% renewable requirement. The customer must provide: \n• \nCredible plan details identifying the renewable projects involved and the \nexpected delivery timeline (updated annually) \n• \nActual demand for Year 7 (and subsequent years thereafter) \n• \nActual renewable generation for Year 7 (and subsequent years thereafter).  \nNon-compliance Consequence \nIf, after the six-year glide path, the 80% target is not met, EirGrid may reduce the \ndata centre’s MIC to the level that has been met and/or terminate the Connection \nAgreement. Assessment will be for the 7th year which starts six (6) years from the \ndate of energisation of the date centre. Continued assessment/compliance is \nrequired thereafter. Failure to submit annual reporting or requested details may \nresult in termination of the Connection Agreement. \n2.3 Constrained Area Assessment \nCRU/2025236 requires EirGrid to consider the location of a data centre application with respect to \nwhether it is in a constrained or unconstrained part of the electricity network. This will require EirGrid to \ncomplete a comprehensive assessment of the power system in order to understand the impact of \nconnecting the new data centre application. The assessment will be carried out in accordance with the \nTransmission System Security and Planning Standards (TSSPS), which sets out the standards against which \nthe transmission system is planned. For further details on how the Constrained Area Assessment will be \ncompleted, refer to the Data Centre Technical Assessment paper. \nFor the avoidance of doubt, a data centre application cannot be progressed if it is in a constrained area. \nCRU/2025236 requires EirGrid to publish locational information identifying areas of the network that have \ncapacity. On an interim basis, this information will be provided in the Data Centre Constrained Area \nOverview document. On an enduring basis EirGrid will provide heat maps which will be made available via \nthe upcoming 2027 Ten Year Transmission Forecast Statement (TYTFS).  \n2.4 Dispatchable Onsite or Proximate Generation and/or Storage \nCapacity \nCRU/2025236 requires the dispatchable generation to be either “onsite”, which EirGrid considers to be at \nthe same node as the data centre demand, or “proximate” which EirGrid considers to be defined as \ngeneration that is connected to the same local network as the data centre. \nA local network is defined as the network between any two meshed nodes, where a meshed node is defined \nas a node with three or more connections to the wider network (none of which constitute tail-ended \ncircuits). The meshed nodes themselves are included in the definition of the local network, provided they \nare at the same voltage as the local network. Figure 1 shows an illustrative network diagram showing a local \nnetwork and meshed nodes. \n \nFigure 1: Illustrative Network Diagram Showing a Local Network and Meshed Nodes \n",
      "has_text": true,
      "images": 1,
      "drawings": 50,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 12,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 12 \nTo maintain the continuity, security, and quality of electricity supply, and to ensure system security \nstandards are consistently met, data centres with a MIC greater than or equal to 10 MVA will be required to \nprovide dispatchable onsite or proximate generation and/or storage capacity equal to their MIC, subject to \napplicable derating requirements. This capacity must be located either onsite or in close proximity to the \ndemand connection, enabling the data centre to offset its own consumption and thereby support overall \ngrid stability. \nA summary of the dispatchable onsite or proximate generation and/or storage requirements under CRU \nDecision CRU/2025236 is outlined in Table 4. \nTable 4. Requirements for Dispatchable Onsite or Proximate Generation and/or Storage Requirements under CRU \nDecision CRU/2025236 \nCategory \nRequirement \nGeneration / Storage Capacity \nRequirement \nMust provide new dispatchable onsite or proximate generation and/or storage with \nde-rated capacity sufficient to meet 100% of the site’s MIC. Capacity sizing must \napply the prevailing Capacity Remuneration Mechanism (“CRM”) de‑rating factors \nrelevant to the technology. An indicative example of this calculation is set out in \nSection 3.5.3 of CRU/2025236, which shows that a 30 MVA data centre would require \napproximately 34.8 MW dispatchable generation prior to accounting for any \nrenewable electricity contribution. \nConnection Configuration \nGeneration and/or storage must be connected and metered separately from the data \ncentre connection (i.e. separately connected bay). \nMarket Participation \nGeneration and/or storage must participate in the SEM as a standalone market unit. \nIncludes compliance with Trading and Settlement Code, CRM Rules, Bidding Code of \nPractice, etc. \nNew Asset Requirement \nGeneration and/or storage must be new and additional. Existing operational, \npreviously contracted, or adequacy-counted generation cannot be used to meet this \nrequirement. \nRenewable \nElectricity \nInteraction \nAdditional renewable electricity generated in Ireland, meeting up to 80% of annual \ndemand, may be credited on a de‑rated basis against the dispatchable generation \nrequirement. Only renewable output up to the 80% cap may be reflected. An \nindicative example of this calculation is provided in Appendix 1, which reflects the \nmethodology set out in Section 3.5.3 of CRU/2025236. \nTiming and Ramping \nThe data centre cannot energise or ramp demand without delivery of the associated \ndispatchable generation/storage. Generation must ramp in step with MIC ramp-up, \nwith de-rated capacity meeting the ramped or enduring MIC for the duration of the \nconnection. \nPerformance and Availability \nGeneration and/or storage must meet minimum performance and availability \nrequirements to be specified by EirGrid. Failure to maintain required performance \nmay result in MIC reduction. \nMDC \nWhere compliant with dispatchable generation/storage requirements, the data \ncentre is not subject to MDC provisions. \nShared Generation Option \nMultiple data centres may share a single proximate generator, provided de-rated \ncapacity meets combined MIC and all other requirements as outlined herein are met, \nincluding confirmation from the parties regarding the allocation of the Nominated \nGeneration. \n2.5 System Stability \nCRU/2025236 underscores the importance of a stable power system and describes the operational issues \nthat have arisen due to the Fault Ride Through (“FRT”) performance of data centres. FRT issues occur due \nto data centres automatically, and near instantaneously, reducing their consumption from the grid following \na disturbance and then reconnecting their demand sometime after clearance of the disturbance. This \nresponse can cause a large imbalance between supply and demand and has the potential to compromise the \nstability of the power system. EirGrid is managing this with operational measures and a proposed grid code \nmodification while industry is expediting a technical solution. New data centres must remain stable during \ndisturbances and should not exhibit rapid demand fluctuations during normal operation. It is expected that \n",
      "has_text": true,
      "images": 0,
      "drawings": 136,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 13,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 13 \nnew data centres will avail of the new technology currently in advanced development that will address the \nFRT challenge. \nData centre customers will be required to provide sufficient detail on the demand behaviour of their facility \nincluding dynamic models, typical demand profiles and details of any equipment to be installed to mitigate \nstability issues. The customer’s impact on system stability will be considered as part of the Technical \nAssessment. For further details, refer to the Data Centre Technical Assessment paper. \nEirGrid is completing extensive work (working with industry) on the FRT issue and power system stability \nissues particularly in relation to the existing data centre connections. The successful conclusion of this work \nwill be a key enabler to the continued sustainable growth of data centres in Ireland. \n2.6 Capacity Market \nA Capacity Market is in place to ensure that sufficient generation capacity (including storage, demand side \nresponse and interconnection capacity) is available to meet adequacy standards in Ireland and Northern \nIreland at all times. It provides payments to capacity providers in return for being able to deliver energy to \nsupport system adequacy and maintain security of supply. The Capacity Market is governed by the Capacity \nMarket Code and is operated jointly by the System Operators in Ireland and Northern Ireland.  \nIn order to comply with CRU/2025236, data centres with dispatchable onsite or proximate generation and/or \nstorage must ensure these units participate in the Capacity Market, following execution of the data centre \nConnection Agreement.  \nThe policy sets specific Capacity Market participation rules for these units to avoid market distortions and \nto ensure that any new data centre does not exacerbate system adequacy challenges. These rules include \nlimitations on contract duration, bid volume, and the use of de‑rating factors from the latest CRM T‑4 \nauctions. \nThe customer must ensure that the Nominated Generation used to support its MIC is additional to existing \nsystem capacity. Accordingly: \n• \nA Nominated Generation cannot already hold a capacity market contract for the relevant delivery \nyear.  \n• \nA Nominated Generation can be new capacity with no capacity market position. \nThis ensures the Nominated Generation is genuinely contributing new deliverability to support the data \ncentre.  \nIt is important that the process ensures that one of the following sets of conditions are met:  \n• \nThe date centre MIC and the de-rated capacity of the proximate generation are both included in a \nCapacity Auction. \n• \nNeither the date centre MIC nor the de-rated capacity of the proximate generation are included in \na Capacity Auction. This second set of conditions would arise where the Required Quantities for a \nCapacity Auction have been set and they do not include the MIC of the date centre (due to the \nConnection Agreement being executed after the data freeze for the Required Quantities \ncalculations).  \nThe Required Quantities for a Capacity Auction should not include the MIC of the date centre unless the \nproximate generator is qualified for the relevant Capacity Auction. Similarly, the proximate generator \nshould not participate in a Capacity Auction where the MIC of the Large Energy User is not reflected in the \nRequired Quantities.   \nA summary of the CRM requirements under CRU Decision CRU/2025236 is outlined in Table 5. \n \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 14,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 14 \nTable 5. Summary of CRM Requirements under CRU Decision CRU/2025236 \nCategory \nRequirement \nEligibility and Participation \nDispatchable onsite or proximate generation and/or storage must participate in the \nCRM in accordance with SEM rules. This requirement arises from capacity market \nparticipation obligations and is reflected, as appropriate, in the Connection \nAgreement. \nOffer Quantity Limit \nMaximum CM offer quantity (de-rated) is capped at the data centre’s contracted MIC \nfor each delivery year. If MIC is ramping, the offer quantity must reflect the ramped \nMIC for that year.  \nContract Duration \nNew generation and/or storage linked to a data centre may only bid for 1-year CRM \ncontracts (no multi-year/10-year contracts allowed). This is to avoid long-term \nexposure if data centre does not materialise.  \nExcess Generation \nWhere generation capacity is developed in excess of that required to meet the data \ncentre’s MIC requirement, the excess capacity may participate in the CRM on a normal \nbasis. However, such excess capacity is not subject to the MIC‑linked offer cap and \ncannot be counted towards meeting data centre generation obligations in future \ndelivery years.  \nOnce nominated, a generator must retain its nominated generation status for the full duration of the data \ncentre’s MIC contract. If at any time during the term of the data centre’s Connection Agreement the \nnominated generation abandons its nominated role, this may result in a breach of the data centre’s \nConnection Agreement with EirGrid and subsequently a potential reduction in MIC or termination of this \nConnection Agreement. If the nominated generator later seeks to participate as a standard generator, it \ncannot be treated as new and remains limited to one‑year contracts. These measures are designed to \nencourage and maintain long‑term alignment between the generator and the data centre. \n2.7 De-rating Factors \nThe CRU/2025236 requires that any onsite, proximate, or autoproducer generation or storage used to \nsupport a data centre must be sized after applying technology‑specific de‑rating factors taken from the most \nrecent SEM Capacity Market T‑4 auction. The key rule is that the de‑rated capacity must be at least equal \nto the site’s MIC for the entire duration of the connection, ensuring that the data centre is fully backed by \nreliable, system‑visible capacity. For data centres between 1 and <10 MVA, the autoproducer unit must \nmeet 100% of MIC on a de‑rated basis, while those ≥10 MVA must deliver new, separately connected \ndispatchable generation or storage whose de‑rated output meets or exceeds MIC. In both cases, up to 80% \nrenewable supply can reduce the required dispatchable capacity, but only according to its own de‑rated \ncontribution. Data centres may not energise or ramp beyond the level of de‑rated capacity actually \ndelivered, and failure to maintain required performance can lead to MIC reduction or non‑firm status. \n2.8 Performance and Availability Requirements \nUnit availability performance will be assessed by reference to the technology‑class outage statistics used in \nthe Capacity Market. These outage statistics represent the expected performance standard against which \nactual unit performance will be evaluated. \nFor example, assume that for a given technology class the forced outage rate derived from the Capacity \nMarket outage datasets is 10%, implying an expected availability of 90%. On this basis, the generator would \nbe expected to be available for approximately 329 days per year. \nWhere a unit’s observed availability deviates materially and persistently from the relevant technology‑class \nbenchmarks, this under‑performance may trigger a re‑assessment. In such cases, the impact of actual \nperformance on system value will be quantified through a re‑assessment of de‑rating factors derived from \nobserved outage behaviour, with any resulting change in de‑rated capacity informing the revaluation of the \nNominated Generation and any consequential adjustment to the MIC. \n",
      "has_text": true,
      "images": 0,
      "drawings": 74,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 15,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 15 \n2.9 Planning Permission \nWhen applying to EirGrid for a connection, the customer must submit full supporting documentation. This \nexplicitly includes the relevant planning permissions for both the data centre facility and the associated \ngeneration and/or storage assets. A summary of the planning permission requirements is outlined in Table \n6. \nTable 6. Summary of Planning Permission Requirements \nCategory \nRequirement \nData Centre (demand) \nValidated planning application, confirmed by the relevant planning \nauthority, must be in place prior to the pre￼application meeting. Full \nplanning permission, confirmed by the relevant planning authority, and \nfree of any periods of judicial review is required before Offer acceptance. \nNominated Generation \nFull planning permission is required before entering ECP‑GSS. In line with \nECP-GSS ruleset. \nNominated Renewable Generation \nEvidence that planning application has been submitted and acknowledged \nas ‘complete’ is required at ECP‑GSS entry; full planning permission \nrequired free of any periods of judicial review before Offer acceptance. In \nline with ECP-GSS ruleset.  \nThe planning permission must be specific to the connection application and supported by a certified \ndeclaration, witnessed by a solicitor or accredited planning consultant, confirming alignment between the \nplanning approval and the proposed transmission system connection. \nIf a customer submits an inaccurate declaration in relation to their data centre application, it will constitute \nan “event of default” under the applicable Connection Agreement, giving EirGrid the right to terminate the \nagreement. If such inaccuracies are identified before a contract is executed, the application may be \nremoved from processing and any live Offer rescinded. Should planning permission expire or become invalid \nbefore the project is constructed, EirGrid may withdraw or terminate the application, Offer, or contract \naccordingly.  \nFor customers opting to proceed with grid connection works on a non-contestable basis, EirGrid can only \nsubmit a planning application for the connection works once the Connection Agreement has been executed. \nEstimated timelines for these works will be included in the Offer. \n3 Connection Offer Process \nA data centre connection application package will comprise a minimum of three linked but separate \napplications:  \n1. A Data Centre Application: A data centre application can be submitted by the data centre customer \nat any time. However, any associated Nominated Generation and Nominated Renewables must be \nin, or already have been processed through, the ECP-GSS connection offer process. \n2. The Nominated Generation Application(s): For the nomination of dispatchable onsite or proximate \ngeneration or storage, the nominated generation must either have an existing connection \nagreement, live offer, application in train, or submit an application into the ECP-GSS process, \nprogressed independently by the generator developer(s), which may be a different legal entity or \nentities from the data centre customer. The data centre application must reference the nominated \ngenerator(s) and provide evidence of a binding commercial relationship between the parties as part \nof its application.  \n3. The Nominated Renewable Generation Application(s): For the nomination of renewable \ngeneration to be used to meet the 80% renewable electricity requirement, EirGrid must be able to \nvalidate that there is a credible plan that the Nominated Renewables will be in place at the end of \nthe glide path set out in the CRU/2025236. EirGrid has currently determined that in order to assess \nthe credibility of this plan that the nominated renewable must either have an existing connection \n",
      "has_text": true,
      "images": 0,
      "drawings": 62,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 16,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 16 \nagreement, live offer, application in train, or submit an application into the ECP-GSS process. This \ncan be progressed independently by a generator developer(s), which may be a different legal entity \nor entities from the data centre customer. The data centre application must reference the \nnominated renewable generator(s) and provide confirmation from the nominated renewable \ngenerator(s) that there is a commercial relationship between the parties as part of its application. \nA data centre shall have a 6‑year glide path from the date of the demand site’s energisation to \nreach 80% renewable compliance. \nThe time required to process a Data Centre connection application will be dependent on where in its journey \nthe associated generation is. For Data Centre connection applications whose Nominated Generation and \nNominated Renewables have already gone through the ECP-GSS process and received connection offer(s), \nthe standard processing timeline for a data centre connection offer would be approximately seven and a \nhalf (7.5) calendar months from receipt of application and fee to issuance of a connection offer. This \nassumes a complete and correct application with no clarifications required by EirGrid from the customer. \nFor Data Centre connection applications whose associated generation has only just applied into ECP-GSS, \nthe standard processing timeline for a data centre application would be up to eighteen (18) calendar months \nfrom receipt of application and fee to issuance of a connection offer.  This is because under the ECP‑GSS \nprocess, EirGrid requires up to eighteen (18) calendar months to process Nominated Generation applications; \naccordingly, if the two (the data centre and the nominated generation) applied in parallel, the processing \ntimeframe for the Nominated Generation application(s) would apply to the data centre application as this \ncannot be progressed in advance of the Nominated Generation.  \n3.1 Pre-application Requirements \nAn optional early‑engagement meeting may be requested by the customer. This is to allow the customer the \nopportunity to set out their project details and to engage EirGrid in a non-binding manner. Meetings will be \nfacilitated with potential projects that are not in constrained areas and can outline, at a high level, their \nanticipated approach to nominated generation and nominated renewables.  \nBefore an application is submitted, a customer must engage with EirGrid through a pre‑application meeting \nwhich is mandatory.  \nThe customer may request these meetings by submitting a meeting application request to info@eirgrid.com. \nThe customer must clearly specify whether they are seeking an early-engagement meeting or a pre-\napplication meeting. \nThese meetings allow EirGrid and the customer an opportunity to: \n• \nIdentify any obvious impediments (e.g., infeasible locations, missing fundamental components). \n• \nExplain the application requirements, process, and indicative timelines. \n• \nEnsure the customer fully understands the generation obligations. \n• \nSupport the customer in having a valid application to minimise inefficient processing. \nThe customer must have the following information prepared in advance of scheduling a pre‑application \nmeeting with EirGrid for its data centre facility: \n• \nEvidence of validated planning application for the data centre  \n• \nSingle Line Diagram, Site Layout Drawings \n• \nDetails of the renewable generation site(s) that will ensure at least 80% of the data centres annual \nelectricity energy demand will be met by renewables including: \no \nName, technology type, MEC, and location \no \nSite specific capacity factors for the renewable generator(s) \no \nDemonstration that locational specific Dispatch Down from the latest EirGrid Constraint \nForecast Analysis Reports has been take account of in determining that the renewables can \nprovide 80% of the data centre’s annual energy requirement \n",
      "has_text": true,
      "images": 0,
      "drawings": 1,
      "links": 1,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 17,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 17 \n• \nDetails of the dispatchable onsite or proximate generation and/or storage capacity plan or \nautoproduction plan, including: \no \nName, technology type, MEC, location and proposed connection method \no \nDemonstration of how the generation and/or storage will meet 100% of facilities MIC \nfollowing the application of a technology specific derating factor \no \nDemonstration, where appropriate, of how renewable generation is considered in a \nreduction of the derated dispatchable generation and/or storage requirement \no \nDetails on the approach to generator fuelling arrangements where applicable (for \nexample, type of gas connection, evidence of gas connection contracts, logistic \narrangements for other fuel types etc.) \no \nDrawings and layouts to demonstrate how nominated proximate generation meets the \ndefinition/requirements (as applicable) \nAll of the above information must be submitted prior to any pre‑application meeting with EirGrid.  \n3.2 Data Centre Application  \nFollowing a pre-application meeting, a developer may proceed to submit a data centre application through \nthe updated online application portal (https://connectionregistration-eirgrid.powerappsportals.com). The \ncustomer must complete the required Data Centre Customer Application Form. The information provided \nshall include, but not be limited to, the following: \n• \nCustomer details (legal entity, contact details) \n• \nSite location (coordinates, address) \n• \nLandowner Consents \n• \nRequested MIC and proposed energisation timeline \n• \nRamping details \n• \nEvidence of validated planning application for the data centre  \n• \nDate of pre-application meeting reference  \n• \nConfidentiality Agreement \n• \nDynamic models (see Section 2.5) \n• \nDetails of the renewable generation site(s) that will ensure at least 80% of the data centres annual \nelectricity demand will be met by renewables including: \no \nRenewable generation details as required under Section 3.1 \no \nEvidence of relationship between the data centre and the generator \no \nDirector’s Declaration (a director‑signed declaration confirming the data centre has secured \nsufficient renewable generation to meet 80% of the data centre’s annual energy \nrequirement having taken account of network constraints, curtailment and renewable \nsurplus and that the delivery timelines align with the six-year glide path) \n• \nDetails of the dispatchable onsite or proximate Nominated Generation and/or storage capacity plan \nor autoproduction plan, including: \no \nDispatchable or autoproduction plan details as required under Section 3.1 \no \nEvidence of relationship between the data centre and the generator \no \nEPA licence proposals/plan and details of any generation run hour limitations \no \nDirector’s Declaration (a director‑signed declaration confirming the data centre has secured \nsufficient generation to match their MIC (subject to derating requirements), that the \ngeneration is not subject to run hour limitations and that the generation delivery timelines \nare aligned with the data centre.) \nThe data centre application must explicitly state which generation projects are providing the Nominated \nGeneration and Nominated Renewable capacity. Furthermore, the Nominated Generation and Nominated \n",
      "has_text": true,
      "images": 0,
      "drawings": 1,
      "links": 1,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 18,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 18 \nRenewable legal entities must provide a formal confirmation letter signed by a Director confirming the \nnomination and relationship to the data centre and that the allocated MW capacity of generation has not \nbeen assigned to any other data centre capacity/application. For the avoidance of doubt, Nominated \nGeneration and Nominated Renewables can associate with more than one data centre, provided they do not \nallocate the same MW capacity to them. The data centre customer must submit these letters as part of its \napplication.  \nThe customer must provide generator(s) nomination evidence through the following: \n• \nA letter of consent from the generator(s), confirming: \no \nAgreement to act as the dispatchable onsite or proximate generation and/or storage \ncapacity (from the Nominated Generation) \no \nAgreement to act as the renewable generation (for the Nominated Renewable) \no \nAllocation of the required MEC to the data centre  \no \nConfirmation that the same MW capacity is not allocated to another data centre \no \nConfirmation that the same MW capacity has not been successful in a T-4 Capacity Auction \n• \nA declaration confirming that the generator(s) meets the eligibility criteria outlined in Section 2. \nThe customer shall also provide all the supporting documentation specified in the Data Centre Customer \nApplication Form (see start of this Section 3.2 above), including: \n• \nTwo (2) signed copies of EirGrid’s standard Confidentiality Agreement \n• \nFirst instalment of the application fee (€7,000 inclusive of Value Added Tax) \nEirGrid will then assess the application over a one and a half (1.5) calendar month period to determine \nwhether it is deemed complete. Following the one and a half (1.5) calendar month period, EirGrid will \nrespond to confirm either that: \n• \nthe application is deemed complete, along with a request for the payment of balance fees; \n• \nadditional information is required before the application can proceed; or \n• \nto terminate the application if it does not meet the requirements under this section 3.2  \nThe total fee is based on the data centre’s size and whether new connection works are necessary. The fee \ncalculation is outlined in the annually approved Statement of Charges by the CRU. EirGrid will assess the \nlikelihood of shallow connection works and determine the fee balance accordingly. Invoicing can only be \nissued to the contracting entity named in the application. If the application is incomplete, EirGrid will \nspecify the missing data and/or required clarifications. The application will only progress once all requested \ninformation is received and formally acknowledged by EirGrid.  \nOnce the full application fee has been paid, EirGrid will begin processing the application and will issue an \nOffer within the timelines as outlined above. The customer will then have two (2) calendar months to accept \nthe Offer before EirGrid proceeds to execute it. Figures 2 and 3 below illustrates the data centre application \nprocess leading up to the issuance of an Offer (assuming no terminations/lapsing of Offer arise). Customers \nshould note that if an application is deemed to be complex the standard timelines shall no longer apply and \nnew indicative processing timelines will be provided to the customer.   \n \n \n \n \n \n \n If an application is terminated, a customer may not submit a new application for the same project until a minimum \nof six (6) months after the termination of the previous application. \n",
      "has_text": true,
      "images": 0,
      "drawings": 1,
      "links": 1,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 19,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 19 \n  \nFigure 2. Data Centre Application Process where Associated Generation have Progressed through the ECP‑GSS Process \nand Received Connection Offer(s) \n \nFigure 3. Data Centre Application Process where Associated Generation have Recently Applied into the ECP-GSS \nProcess \n",
      "has_text": true,
      "images": 2,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 20,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 20 \n3.3 Accepting a Data Centre Offer \nTo accept an Offer, the customer must return a signed Connection Agreement to EirGrid and meet all the \nConditions Precedents of Offer Acceptance within two (2) calendar months of the Offer’s issuance. \nFurthermore, the Nominated Generation must accept its Offer(s) before the data centre is permitted to \naccept its own Offer. Acceptance of the Nominated Generation Offer(s) will therefore constitute a Condition \nPrecedent to acceptance of the data centre Offer. If the Offer is not accepted within this period, it will \nautomatically lapse unless an extension has been formally agreed with EirGrid. The Offer will include, but \nis not limited to, the elements outlined in Table 7 below. \nTable 7. Summary of Offer Content \nCategory \nContent to be Included in the Offer \nConnection \nCapacity \nand \nLocation \n• \nMIC requested and any staged ramp up profile. \nGeneration/Autoproducer \nRequirements \n• \nAutoproducer: requirement for meeting 100% MIC (derated) and participating \nin SEM, plus minimum performance and availability standards. \n• \nGeneration: requirement for separately connected and metered onsite or \nproximate dispatchable generation/storage meeting MIC (derated) and SEM \nparticipation. \n• \nGeneration delivery linked to MIC ramp up. \nRenewable \nElectricity \nRequirement \n• \nObligation to meet ≥80% of annual demand with renewable electricity \ngenerated in Ireland. \n• \nSix-year glide path to reach full compliance. \n• \nAnnual reporting of renewable compliance to EirGrid. \nPerformance, Availability and \nCompliance \n• \nMinimum performance/availability standards for required generation or \nautoproducer units. \n• \nStatement that non-compliance may lead to MIC reduction, non-firm status, or \ntermination of the agreement. \nConnection Method, Technical \nWorks and Costs \n• \nProposed connection method, voltage level, and contestable/non contestable \nworks. \n• \nConnection charges per standard charging methodology, including payment \nschedule \n• \nAny need for upstream reinforcements. \nProject Delivery Milestones \n• \nRequired sequencing of demand energisation with delivery of associated \ngeneration/storage. \n• \nDeadlines for provision of evidence on renewable/generation project \ndevelopment. \n• \nOffer validity period. \nContractual Documentation \n• \nConfirmation that detailed legal terms are set out in the Connection \nAgreement. \n \nIf an Offer lapses, the customer must go back to the start of the process and submit a new application and \npay the applicable fees if it wishes to pursue a transmission system connection. This will be considered a \nnew application and treated accordingly. \nIf accepted and all Conditions Precedent are met, the Offer will be executed and becomes an Executed \nConnection Agreement. \nAs part of the assessment process, EirGrid will determine whether the delivery timelines for both the data \ncentre and the associated Nominated Generation are aligned. The Nominated Generation delivery date will \nbe treated as the earliest possible energisation date for the data centre. If the timelines do not align, the \ndata centre application cannot proceed. \n",
      "has_text": true,
      "images": 0,
      "drawings": 115,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 21,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 21 \n3.4 Data Centre Post Offer Obligation \nThe customer must maintain its Nominated Generation/Nominated Renewable relationship for the entire \nduration of the MIC contract. This includes ensuring that the generator(s) remain fully operational and \navailable, continue to allocate the required MEC to the data centre, and do not reassign that MEC to any \nother data centre. \nIf the generator(s) are no longer able or willing to provide the contracted generation capacity, the customer \nmust immediately notify EirGrid and apply to reduce its MIC to a level that can be supported without those \ngenerator(s). The MIC may only be restored once a replacement generator(s) are fully operational and \ndemonstrably meet all eligibility criteria. Any replacement generator(s) must have an MEC (after any \nderating) at least equal to the MIC sought. Until this is verified by EirGrid, the reduced MIC will remain in \neffect. Failure to comply may result in the data centre being disconnected and its contract terminated. \n3.5 General Provisions \n3.5.1 Interacting Applications \nIt is in the nature of a national electricity system that, at times, multiple applications will be in progress \nsimultaneously, some of which may compete with or otherwise affect other applications. If an offer is \naccepted, work that EirGrid may be undertaking for another customer—or an issued Offer that has not yet \nbeen accepted—may no longer be valid or appropriate. \nEirGrid will adopt a ‘first come, first served’ approach when processing data centre applications. When a \ncustomer submits a request to connect to the transmission system, EirGrid will proceed according to the \nprocess outlined in Figures 2 and 3. \nHowever, if another data centre(s) seek to connect to the same transmission infrastructure, EirGrid will \ninform the first customer that a second application has been received and that any potential extensions to \nprocessing and/or validity period acceptance timelines will have to be limited accordingly. Similarly, when \na second application to connect to the transmission system is received, EirGrid will inform the second \ncustomer that an application is already progressing in the same area as their proposed connection. The \nsecond customer will have the choice to: \n• \nWait until the completion of the Connection Offer Process for the first customer; or \n• \nContinue with their application, on the basis that the first project will proceed to completion as an \nInfluencing Connection. \nThe risk associated with choosing the second option is that the connection method may be more expensive \nand/or take more time to complete compared to choosing the first option. However, choosing the first \noption would likely extend the time required to receive an Offer. \nEirGrid will advise all affected interacting customers, as soon as reasonably practicable, of the receipt of a \ndeemed complete application and of any acceptance of an Offer that affects or invalidates a live Offer or a \nconnection application being processed. In general, EirGrid can only base connection rights on the ability of \nthird parties to proceed to a committed connection, which may occur before an Offer is accepted by the \noriginal customer. The first interacting or conflicting customer to accept an Offer will be given priority. \nOther customers will be informed that the capacity situation has changed and, where appropriate, the \nextent to which the terms and conditions of their unaccepted Offers or applications are affected or invalid. \nIn addition to the above, non-data centre capacity applications may be classed as Interacting Applications.  \n3.5.2 Influencing Applications \nAn Offer made to a customer may be one of several Offers issued for connections to the transmission system. \nThe charges, method of connection, and connection dates and periods specified in a customer’s Offer Letter \nmay be based on a number of ‘Influencing Connections’, which will be identified in the customer’s Offer. If \nany of the Influencing Connections do not proceed in accordance with the timeframes set out in their \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 22,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 22 \nConnection Agreements, the method of connection, the timing of the connection, and/or charges may be \namended to reflect the changed circumstances.  \n3.5.3 Modification Requests \nWhile EirGrid assumes that customers endeavour to submit accurate applications, it is recognised that there \nmay be instances where a customer wishes to modify their application. In assessing any such modification \nrequest, EirGrid will take into account the impact on all Offers that have been issued or due to be issued \nbefore the modification is processed. Customers should be aware that modification requests will likely delay \nOffer dates (when submitted during offer processing) and may require an additional processing fee. There \nare also cases where EirGrid may need to make a Company Modification, and Clause 21.3 of the Transmission \nGeneral Conditions of Connection and Transmission Use of System sets out the terms and conditions that \napply in this context.  \nFor modification applications to Executed Connection Agreements, the customer must apply via the online \nportal. Modification applications will be subject to the requirements set out in this DCCOPP Version 3 and \nin CRU/2025236. \n3.5.3.1 \nReductions in MIC  \nReductions in MIC can create additional work, uncertainty, and delays when processing an application. \nTherefore, reductions in MIC can only be accommodated where the reduction would be beneficial to a \nproject(s), without a negative impact to other customers. This scenario generally arises where a project \ndoes not share connection assets with other projects. Accordingly, the rules under which a reduction in MIC \ncan be allowed are as follows: \n• \nThe reduction in MIC can be accommodated without negatively impacting costs for other \ntransmission system customers; \n• \nThe reduction in MIC can be accommodated by EirGrid without negatively impacting the delivery \ndates of Offers for other data centre customers; and \n• \nA processing fee will be charged to reflect the additional work undertaken by EirGrid. \n3.5.3.2 \nIncreases in MIC \nMIC increases are assessed and treated in the same manner as new applications for capacity. \n3.5.4 Mergers  \nMergers occur whereby two or more separate projects, each with its own MIC, apply to combine into a single \nproject with a combined MIC and a single connection point to the transmission system, with the individual \nsite connected via the developer’s internal network. Customers should note that applications to merge \nprojects during the offer process may result in delays to the processing of their application. \nTo merge projects, customers must: \n• \nSubmit an updated application form from a single legal entity, including all required information. \n• \nInclude a signed declaration on official company letterhead stating that all customers owning the \nprojects seeking to merge agree to the merger and identifying the single legal entity to whom the \nnew Connection Agreement will be issued. \n• \nNote that the Offer will be issued on the assumption that this legal entity will be formed and that \nall premises and equipment will be owned by it (to be confirmed by declaration). This will also be \nincluded as a pre‐condition in the Offer. \n• \nPay an appropriate fee, which will apply where a merger is requested—even if an Offer has yet been \nissued—to cover any additional costs required to process the merger. This fee will be levied in \naccordance with the standard EirGrid practice. \n• \nFollow the timeline for processing the modification, which will be advised at the time of application \nor in accordance with the relevant modification process. \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 23,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 23 \n3.5.5 Capacity relocation \nThe relocation of capacity offered to a data centre customer is not permitted. Capacity relocation occurs \nwhen a customer seeks to move capacity to a site that is not proximate to the location of the capacity at \nthe existing site. \n4 General Contractual Information \nCustomers should consider a number of key commercial items when applying for a connection to the \ntransmission system. The Offer is a contract issued to a customer by EirGrid, which the customer can either \naccept or allow to lapse. The Offer for transmission connections is made up of two key documents: \n• \nA Connection Agreement, which includes site-specific schedules such as customer details, the \nschedule of works to be carried out by EirGrid and by the customer, payment schedules, and other \ncontractual details. One of the schedules of the Connection Agreement is the Offer Letter. \n• \nThe General Conditions, which outline the terms and conditions applicable to all parties connecting \nto the transmission system. \nOnce connected, the customer pays Demand Transmission Use of System (TUoS) Charges on a monthly basis, \ncalculated based on the MIC. Changes to the MIC are only permitted in accordance with the MIC \nAdministration Paper. \n4.1 Standard Regulated Contractual Documents \nThe customer should, in advance of receiving the Offer, familiarise themselves—and their legal \nrepresentatives, if required—with the standard regulated contractual documents. It is recommended that \ncustomers arrange for any required due diligence to be carried out on these documents in parallel with the \nConnection Offer Process period. Please note that, as these are regulated documents, changes cannot be \nmade to them unless approved by the CRU. Further information on Connection Agreements and associated \ncharging documentation is available on EirGrid’s official website. \n4.2 EirGrid’s Standard Payment Terms \nEirGrid’s standard payment terms are as set out in Section 7 of the General Conditions. If a customer has \nany issues with these payment terms, they should raise them with EirGrid as early in the process as possible \nso that alternative payment terms for charges related to connection can be considered under Clause 7.7 of \nthe General Conditions. \n4.3 Security Arrangements \nMIC security is required on acceptance of an Offer, and connection charge security is required by the \nConsents Issue Date (“CID”) where further connection charges fall due after the CID. MIC and/or connection \ncharge security may be provided through a bond or via alternative security arrangements in accordance with \nthe General Conditions. Customers are encouraged to prepare such security arrangements well in advance \nof Offer execution where possible. \n5 Non-Data Centre Demand Application \nNon‑data centre demand customers follow the same overarching application structure and procedural steps \nset out in this DCCOPP Version 3 document; however, their applications are not subject to the additional \nrequirements that apply exclusively to data centre projects. While these customers must still complete \npre‑application engagement, satisfy any planning permission requirements, and progress through the \nstandard technical and contractual assessment stages, they are not required to provide dispatchable onsite \nor proximate generation, develop a renewable electricity glidepath, or undergo the specialised constraint \nassessment methodologies designed for large energy users under the CRU/2025236.  \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 24,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 24 \nNon-data centre applications may be considered to be Interacting Applications with data centres and \nassessed on that basis.  \nFor the avoidance of doubt, any request for a change of facility use, specifically where a customer is seeking \nto change from a non-data centre to a data centre, will require the customer to meet the data centre \nrequirements as set out under CRU/2025236 and the DCCOPP Version 3. \n6 Document Governance and Reserved \nRights \nEirGrid reserves the right to amend, update, or replace DCCOPP Version 3 at any time to reflect (without \nlimitation) new or amended CRU directions, changes in legislation, system conditions, market arrangements, \nindustry codes and standards, and/or internal policy requirements. Any amended, updated or revised policy \nshall only apply to applications received after the date of publication of that policy, save where EirGrid is \nobliged by legislation or direction to apply such amendments, updates or revisions to all live applications. \nWhere applications give rise to specific scenarios, technologies, or circumstances not explicitly addressed \nwithin this DCCOPP Version 3, EirGrid will assess such applications on a case‑by‑case basis, applying \nprevailing regulatory guidance, system needs, and relevant internal policies. \nCertain timelines set out within this DCCOPP Version 3 (specifically application assessment and Offer \npreparation) are indicative and remain subject to, among other things, completion of detailed technical \nassessments and EirGrid internal approvals. EirGrid gives no warranties or representations that applications \nshall be processed within these timelines, and customers rely on these timelines entirely at their own risk.  \nNothing in this document shall be construed in and of itself as creating any obligation on the part of EirGrid \nto issue an Offer. Terms for connection to and use of the transmission system remain as set out in Section \n34 of the Electricity Regulation Act 1999 (as amended). \n \n \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 25,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 25 \n7 References \n1. Commission for Regulation of Utilities. Large Energy Users Connection Policy. Dublin: CRU; 2025. \n2. EirGrid plc. EirGrid Statement of Charges 2025/2026. Dublin: EirGrid; 2025. \n3. EirGrid plc. Policy Statement on Options for Connection Customers to the Transmission Network. \nDublin: EirGrid; 2022. \n4. EirGrid plc. General Conditions of Connection and Transmission Use of System. Dublin: EirGrid; \n2013. \n5. Commission for Regulation of Utilities. Electricity Connection Policy – Generation and System \nServices Decision Paper. Dublin: CRU; 2024. \n \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 26,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 26 \nAppendix 1: 80% Renewable Requirement – Worked Example \n \nThe CRU/2025236 requires data centres to meet at least 80% of their annual electricity demand with \nrenewable electricity generated in the Republic of Ireland, achieved over a 6‑year glidepath. Renewable \ngeneration delivered toward this requirement may be credited—on a de‑rated basis—against the \ndispatchable generation requirement, up to the 80% cap.  \n \nFor a 30 MVA data centre operating at an 80% utilisation rate, the annual electricity demand is calculated \nas follows: \n \nAnnual Demand = MIC x Utilisation Rate x 8760 = 30 x 0.8 x 8,760 = 210,240 MWh \nAnnual Demand ≈210 GWh per year  \n \nComputing the 80% renewable‑energy requirement: \n \nRenewable Requirement = 210 GWh x 0.80 = 168 GWh per year \nRenewable Requirement = 𝟏𝟔𝟖 𝐆𝐖𝐡 𝐩𝐞𝐫 𝐲𝐞𝐚𝐫 \n \nThe site must therefore procure at least 168 GWh per year of new renewable electricity generated in the \nRepublic of Ireland. \n \nTo convert the renewable‑energy requirement into installed capacity, assuming a 35% capacity factor: \n \nInstalled Wind = 168,000 MWh\n0.35 x 8,760 h \nInstalled Wind ≈𝟓𝟒. 𝟗 𝐌𝐖 \n \nUsing the wind CRM de‑rating factor of 0.056 (from Table 5 of the 2028/2029 T‑4 Capacity Auction Initial \nAuction Information Pack), the de‑rated wind contribution is: \n \nDe‑rated Wind Contribution = 54.9 MW x 0.056  \nDe‑rated Wind Contribution = 3.1 MW \n \nCalculating the remaining dispatchable generation requirement: \n \nRemaining Dispatchable = 30 ‑ 3.1 \nRemaining Dispatchable = 26.9 MW \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 1,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 27,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 27 \nIf using gas turbines as the dispatchable generation technology, a CRM de‑rating factor of 0.863 can be \napplied to determine the required installed gas capacity. \n \nInstalled Gas = 26.9\n0.863 \nInstalled Gas ≈𝟑𝟏. 𝟐 MW \n \nFor a 30 MVA data centre, meeting 168 GWh per year (equivalent to 80% of annual electricity demand) \nrequires approximately 54.9 MW of installed wind capacity, which equates to a 3.1 MW de‑rated wind \ncontribution. When this de‑rated renewable contribution is credited against the dispatchable generation \nrequirement, the remaining requirement—if met using gas turbines—corresponds to approximately 31.2 MW \nof installed gas‑turbine capacity. \n \nThe above calculation does not account for any Dispatch Down factor. Dispatch Down levels are published \nby EirGrid on its website. Applying a 30% Dispatch Down assumption to the previously calculated 168 GWh \nper year results in the adjusted calculation shown below. \n \nInstalled Wind = \n168,000 MWh\n0.35 x (1 −0.3) x 8,760 h \nInstalled Wind ≈𝟕𝟖. 𝟑 𝐌𝐖 \n \nDe‑rated Wind Contribution = 78.3 MW x 0.056  \nDe‑rated Wind Contribution = 4.4 MW \n \nRemaining Dispatchable = 30 ‑ 4.4 \nRemaining Dispatchable = 25.6 MW \n \nInstalled Gas = 25.6\n0.863 \nInstalled Gas ≈𝟐𝟗. 𝟕 MW \n \nFor the same 30 MVA data centre, meeting 168 GWh per year (equivalent to 80% of annual electricity \ndemand) would require approximately 78.3 MW of installed wind capacity once a 30% Dispatch Down factor \nis applied. This corresponds to a de‑rated wind contribution of 4.4 MW. When this de‑rated renewable \ncontribution is credited against the dispatchable generation requirement, the remaining requirement—if \nmet using gas turbines—corresponds to approximately 29.7 MW of installed gas‑turbine capacity. \n \n \n \n \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 4,
      "links": 1,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 28,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 28 \nAppendix 2: Data Centre Customer Application Form \n \nThe Data Centre Customer Application Form referenced in this DCCOPP Version 3 has not been included as \nan appendix. Instead, customers are directed to the EirGrid website, where the material is publicly \navailable and maintained. \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 29,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 29 \nAppendix 3: Confidentiality Agreement Template \n \nThe Confidentiality Agreement template referenced in this DCCOPP Version 3 has not been included as an \nappendix. Instead, customers are directed to the EirGrid website, where the material is publicly available \nand maintained. \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 30,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 30 \nAppendix 4: Grid Code Acknowledgement/Compliance \nDeclaration \n \nThe Grid Code Acknowledgement/Compliance Declaration referenced in this DCCOPP Version 3 has not \nbeen included as an appendix. Instead, customers are directed to the EirGrid website, where the material \nis publicly available and maintained. \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 31,
      "text": " \n \nDCCOPP Version 3 IOO-CC-001-R3 | 20 May 2026 \nPage 31 \nAppendix 5: Landowner Consent Confirmation \n \nThe Landowner Consent Confirmation referenced in this DCCOPP Version 3 has not been included as an \nappendix. Instead, customers are directed to the EirGrid website, where the material is publicly available \nand maintained. \n \n \n \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    }
  ],
  "ocr_used": false
}