{
  "document_id": "rag-data-centre-constrained-area-overview-may-2026-0cba04b02c3e",
  "source_path": "data/raw/grid/Data-Centre-Constrained-Area-Overview-May-2026.pdf",
  "page_count": 12,
  "no_text_pages": [],
  "pages": [
    {
      "page": 1,
      "text": "The Oval, 160 Shelbourne Road, Ballsbridge, Dublin D04 FW28 \nTelephone: +353 1 677 1700 | www.eirgrid.ie \n \nData Centre \nConstrained Area \nOverview  \n \nMay 2026 \n \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 3,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 2,
      "text": "Data Centre Constrained Area Overview \nPage 2 \nRevision \nDate \nDescription \nR1 \n20/05/2026 \nOriginal – published in response to CRU Decision Paper “Large Energy \nUsers Connection Policy” (CRU/2025236) \n \n \n \n \n \n \n \nCOPYRIGHT © EirGrid \nAll rights reserved. No part of this work may be modified or reproduced or copied \nin any form or by means - graphic, electronic or mechanical, including \nphotocopying, recording, taping or information and retrieval system, or used for \nany purpose other than its designated purpose, without the written permission of \nEirGrid \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 61,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 3,
      "text": "Data Centre Constrained Area Overview \nPage 3 \nExecutive Summary \nThe Commission for Regulation of Utilities (CRU) published the Large Energy Users Connection Policy on 12 \nDecember 2025 (CRU/2025236), establishing a new structured framework for assessing and processing data \ncentre connection applications. \nIn the Data Centre Technical Assessment document, EirGrid outlines the Transmission System Operator’s \napproach to assessing a new data centre application and how the Transmission System Security and \nPlanning Standards1 (TSSPS) are utilised in determining whether an area is considered constrained. As \nrequired under CRU/2025236, EirGrid has also provided CRU with a proposed approach for locational \ninformation/heat maps to display demand capacity on the Irish transmission system. In advance of the \npublication of the heat maps, EirGrid has prepared this document, the “Data Centre Constrained Area \nOverview”, in order to give an overview of the challenges that exist in accommodating further data centre \ndemands on the Irish power system. \nThis document also provides industry and stakeholders with an overview of the conditions under which an \napplicant could expect to be successfully progressed under CRU/2025236 and the options available for the \ndevelopment of areas currently considered as constrained. \n \n \n \n \n1 https://cms.eirgrid.ie/sites/default/files/publications/EirGrid-Transmission-System-Security-and-Planning-Standards-TSSPS-Final-\nMay-2016-APPROVED.pdf \n",
      "has_text": true,
      "images": 0,
      "drawings": 3,
      "links": 3,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 4,
      "text": "Data Centre Constrained Area Overview \nPage 4 \nContents \nExecutive Summary \n3 \n1 \nIntroduction \n5 \n2 \nOverview of the Irish Power System \n7 \n2.1 \nData Centre Development in the Irish Power System \n7 \n2.1.1 \nFuture Interest in Connecting Data Centres in Ireland \n7 \n3 \nChallenges on the Irish Power System \n9 \n3.1 \nNetwork Capacity \n9 \n3.2 \nShort Circuit \n9 \n3.3 \nSystem Stability \n9 \n3.4 \nSecurity of Supply \n10 \n3.5 \nOutages \n10 \n4 \nConnection Opportunities \n11 \n4.1 \nDevelopment Opportunities Under CRU/2025236 \n11 \n4.2 \nPlan-Led Development Opportunities \n12 \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 14,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 5,
      "text": "Data Centre Constrained Area Overview \nPage 5 \n1 Introduction \nIreland’s electricity system is experiencing a period of strong and sustained demand growth, reflecting the \nrapid expansion of data centres as a critical enabler of a technology-rich, innovative economy. Data \ncentres have played a central role in Ireland’s success in attracting high-value investment and supporting \na broad range of sectors, contributing significantly to national economic growth over the past decade.  \nThis success has been accompanied by a marked increase in electricity demand, with data centres \nnow representing one of the most significant drivers of overall system growth. At the same time, this \ndemand expansion is occurring in a context where the delivery of new grid infrastructure and generation \ncapacity is increasingly complex, giving rise to challenges for network capability and security of supply. \nAddressing these challenges requires a clear, credible pathway that supports continued economic \ndevelopment while ensuring the resilience and sustainability of the electricity system.  \nIn response to these pressures, the Commission for Regulation of Utilities (CRU) published a decision \npaper, the Large Energy Users Connection Policy2 (CRU/2025236) on 12th December 2025. CRU/2025236 \nsets out a pathway for new data centre applications to the electricity system which addresses risks in \nrelation to security of supply, system constraints and renewable energy targets, while minimising, where \npossible, the impact on national carbon emissions. This direction supersedes Direction CRU/21/124 and \nwill apply to all new connection applications for new or additional capacity captured under the scope of \nthe decision. Applications received prior to the publication of this decision, and which are currently being \nprocessed will continue to be processed under CRU/21/124.  \nThe new direction sets out that the System Operators (SOs) shall publish an engagement and connection \nprocess for data centre connection applicants. Once published, new applicants will then have the \ntransparency and clarity required to advance potential new data centre connection applications. \nIn response to CRU/2025236, EirGrid has developed four documents relating to the new engagement and \nconnection process for data centre connection applicants, which are described as follows;   \n1. Data Centre Connection Offer Process and Policy Version 3 (DCCOPP v3): supersedes previous \nversions of the DCCOPP (version 2 published July 2020) and clearly outlines mandatory \nrequirements that must be satisfied before a data centre application can formally enter the \nconnection offer process to receive a connection offer. This policy establishes a clear, structured \npathway for processing new large‑demand connection applications, applying exclusively to data \ncentres, with the aim of safeguarding security of supply, supporting renewable energy targets, and \nminimising impacts on national carbon emissions. \n2. Data Centre Technical Assessment: outlines the EirGrid approach to assessing new data centre \napplications.  \n3. Data Centre Constrained Area Overview: provides an overview of the system limitations to \naccommodating further sustained data centre growth, details of areas where some level of growth \nmay be possible and considerations of how the system can be planned to facilitate further growth.   \n4. Heat maps for LEUs: outlines EirGrid’s proposed approach to deliver up-to-date locational \ninformation/heat maps to showcase demand capacity on the Irish transmission system. \nThe suite of documents will outline the mandatory requirements that must be satisfied before a data \ncentre application can receive a connection offer, and describe how EirGrid will assess new data centre \nconnection applications in a transparent and clear manner. The suite of documents will also set out an \noverview of the Irish transmission system limitations so all stakeholders have a common understanding of \nthe demand capacity that the Irish transmission system can facilitate. \nCRU/2025236 requires EirGrid to consider the location of a data centre application with respect to \nwhether it is in a constrained or unconstrained part of the electricity network. This document, the ‘Data \n \n2 CRU2025236_Large_Energy_User_connection_policy_decision_paper.pdf \n",
      "has_text": true,
      "images": 0,
      "drawings": 2,
      "links": 2,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 6,
      "text": "Data Centre Constrained Area Overview \nPage 6 \nCentre Constrained Area Overview’, provides commentary on the system capability for accommodating \nnew data centres. \n  \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 7,
      "text": " \n \n2 Overview of the Irish Power System  \nWith an All-Ireland peak demand of approximately 7.5 GW, the power system on the island of Ireland is \nconsidered a relatively small power system in comparison with countries in Europe and elsewhere in the \nworld. The All-Ireland power system is a synchronous island with limited non-synchronous (High Voltage \nDirect Current) connections to other power systems. In other words, Ireland is not connected to the \nEuropean power system with traditional alternating current (AC) circuits. This makes the All-Ireland power \nsystem more susceptible to the impacts and effects of disturbances on the power system and synchronised \nbehaviours of the connected customers.   \nIn electricity demand terms, Ireland is smaller than the entire greater London demand3 and half the size \nof Paris (the Île-de-France region4) demand. In contrast to these large cities, which have strong, \nsynchronous connections to very large power systems, operating the Irish power system is more \nchallenging due to the fact that it is a synchronous island. The following sections describe how, despite \nthese challenges, Ireland has successfully contracted a very large volume of data centres and outlines \nopportunities for connecting further data centres. \n \n2.1 Data Centre Development in the Irish Power System \nIreland has 2 GW of contracted data centres mostly located in the greater Dublin area. This will represent \nnearly a third of the entire demand in Ireland once all of the contracted data centres connect and utilise \ntheir full contracted demand.  \nIn order to understand how the greater Dublin network was able to accommodate such a significant \nvolume of new demand, it is necessary to look at the historical evolution of the power system in Ireland. \nThe evolution of Irish societal and industrial development resulted in the Dublin area having significantly \nmore population and industry than other areas of the country. In turn, this societal and industrial \ndevelopment reflected in the development of the power system infrastructure in the country as a whole \nand specifically in and around Dublin. The greater Dublin network needed to evolve to have significantly \nmore capacity than other parts of the power system. During the 1970s and 1980s, multiple 220 kV and \n400 kV circuits were constructed to provide power into Dublin and to transport the power around the \ngreater Dublin region to where it was needed. In particular, the development of the two 400 kV circuits \nfrom Moneypoint to Dublin in the 1980s created a significant amount of additional capacity for power \nflows into the Greater Dublin region. It is this feature of the evolution of the Irish power system that \nallowed the Dublin region to capitalise on the 220 kV and 400 kV infrastructure developments from the \n1970s and 1980s and accommodate significant volumes of data centre development in recent times.  \n2.1.1 Future Interest in Connecting Data Centres in Ireland \nAs requested by the CRU5, EirGrid recently completed a Market Intelligence Exercise which identified that \nthere was a continued interest in the development of a further 6 GW of data centre demand in Ireland. If \nall of this potential interest was to materialise in the current Irish power system, it would double the \ncurrent system peak. In addition to the existing reinforcement plans, the Irish power system will require a \nstrategic and plan-led approach to accommodate future demand growth, including the coordinated \ndevelopment of the 400 kV and 220 kV network. This is consistent with the plan-led and coordinated \napproach set out in LEAP, which emphasises alignment between energy infrastructure delivery, renewable \ngeneration and the location of future demand. As recognised by the Government’s Accelerating \n \n3 https://www.london.gov.uk/who-we-are/what-london-assembly-does/questions-mayor/find-an-answer/london-annual-energy-\nusage \n4 https://www.rte-france.com/actualites/bilan-electrique-2024-ile-france \n5 Large Energy Users Connection Policy Proposed Decision Paper CRU 2025/04, Feb 2025 \n",
      "has_text": true,
      "images": 0,
      "drawings": 4,
      "links": 6,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 8,
      "text": "Data Centre Constrained Area Overview \nPage 8 \nInfrastructure Taskforce report, in today’s environment, infrastructure developments of this nature will \ntake considerable time to deliver.  \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 9,
      "text": "Data Centre Constrained Area Overview \nPage 9 \n3 Challenges on the Irish Power System \nSection 2 described how, despite the small size of the power system, Ireland has successfully managed to \nprovide connection contracts for over 2 GW of data centre demand without significant network \nreinforcements. Enabling the rapid deployment of data centre connections was fundamental to supporting \nIreland’s digital economy. It was only possible to accommodate such a significant volume of new demand \nby capitalising on earlier 220 kV and 400 kV infrastructure investments. Further development of the \nsystem is necessary to accommodate increasing demand needs.  \nIn addition to the growing demand from contracted data centres there are also demand increases \noccurring on the distribution system driven by residential needs, electrification of heat & transport and \nvarious other commercial requirements (farms, business, hospitals, schools etc.) \nThe following sections summarise some of the main challenges currently being experienced on the Irish \npower system in relation to increasing demands: \n3.1 Network Capacity \nThe transmission system has accommodated significant growth in the last ten years, with significant \ngrowth in renewables in addition to a c.20% increase in electricity demand. The availability of capacity on \nthe Irish power system to accommodate very large point loads, such as new data centres, at individual \nlocations is becoming more challenging. While there is a significant volume of capital projects scheduled \nfor delivery in PR6 (2026-2030), the projects cover a multitude of different drivers and system needs such \nas to accommodate offshore generation, support the distribution system, and/or refurbish/maintain \nexisting infrastructure. These works will need to be supplemented with further transmission works to \naccommodate the levels of additional data centres sought above those already contracted. \n3.2 Short Circuit \nAs described in the Short Circuit Issues in Dublin6 document, high short circuit currents, exceeding the \ncapability of the switchgear (circuit breakers) designed to interrupt them, pose a major risk to the power \nsystem and personal safety if not managed correctly. Dublin, in particular, is experiencing significant short \ncircuit challenges. To mitigate short circuit issues, the transmission system in the greater Dublin area \nneeds to be reinforced with a comprehensive level of 400 kV network. This level of reinforcement would \nenable generation to be transferred to the 400 kV level and allow the underlying 220 kV network to be \nsectionalised thereby reducing fault levels. A number of the required 400 kV reinforcements are \nprogressing from the consenting phase to the delivery phase and work is ongoing to finalise further 400 kV \nplans. In advance of these works, generator connections on the 220 kV and 110 kV network cannot be \naccommodated in the greater Dublin region and this will restrict developments that include new \ngeneration capacity such as new data centres.    \n3.3 System Stability  \nRecent fault ride-through issues have occurred on the power system due to data centres rapidly reducing \ntheir demand in response to voltage fluctuations. The impact of these large demand reductions is an \nimbalance of supply and demand which results in a frequency deviation that is experienced by the whole \npower system. Given the volume of data centre demand already connected to the relatively small Irish \npower system, such large demand fluctuations have the potential to compromise the overall stability of \nthe power system. Failure to resolve these issues will also significantly impact the ability to evolve \noperational policy to facilitate higher levels of renewable generation. Industry is currently expediting a \ntechnological response to this fault ride-through challenge. \n  \n \n6 https://cms.eirgrid.ie/sites/default/files/publications/Short-Circuit-Summary-for-Industry-27032025.pdf \n",
      "has_text": true,
      "images": 0,
      "drawings": 2,
      "links": 3,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 10,
      "text": "Data Centre Constrained Area Overview \nPage 10 \nThe oscillating demand characteristics of Artificial Intelligence data centres could also pose a risk to the \nstability of the Irish system.  \nIn addition, large demands concentrated in specific locations of the power system have the potential to \ncreate low voltage and voltage stability issues. In the most extreme cases, during certain contingency \nconditions, very large loads could cause voltage collapse.  \n3.4 Security of Supply \nA sufficient volume of dispatchable power generation is required in order to ensure that the power system \ncan generate enough electricity to meet the instantaneous demand. Ireland has experienced recent \nsecurity of supply challenges associated with the delivery of new capacity awarded through the capacity \nmarket. Data centres processed under CRU/2025236 are not expected to add to the security of supply \nconcerns, due to the fact that they are required to provide dispatchable onsite or proximate generation \nand/or storage capacity which matches their MIC (subject to derating requirements).  \n3.5 Outages \nIn the coming years, the Irish power system must accommodate outages to facilitate the connection of a \nsignificant volume of capital projects scheduled for delivery in PR6 (2026-2030). These projects include \nconnecting renewable projects required to meet climate action targets, connection of conventional \ngeneration to ensure security of supply, connecting system services devices to allow the power system to \nrun with increased volumes of renewables, connecting new projects required to support the distribution \nsystem associated with demand growth and support of the distribution system, connecting new circuits, \ntransformers and substations to reinforce the power system as well as prudent maintenance/asset \nreplacements to maintain the security and reliability of the transmission system. Accommodating the \nequipment outages that will be required to facilitate all this work, while also keeping the power system \noperating securely is a major challenge. A comprehensive programme of work has been developed to \nensure all this work can be completed as efficiently as possible. As new connection contracts emerge, the \noutage programmes will need to be updated and refreshed to accommodate these connections and enable \napplicants to incorporate these requirements into their own timelines. \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 11,
      "text": "Data Centre Constrained Area Overview \nPage 11 \n4 Connection Opportunities  \nAs discussed in section 2.1.1, the Market Intelligence Exercise identified that there is a continued interest \nin the development of further data centre demand in Ireland. With this significant level of interest and \nthe recognition that the available headroom of capacity in the Irish power system has largely been \nexhausted, it is prudent to set out the approaches available to identify further opportunities for \nconnecting data centres in Ireland. It is important for developers to consider this information when \nexploring opportunities under CRU/2025236 to ensure developments are not progressed in unsuitable \nareas.  \n4.1 Development Opportunities Under CRU/2025236 \nThe Shaping Our Electricity Future Roadmap7 (Version 1.1) from 2023 identified that 300 MW of additional \ndata centre demand could be accommodated outside of the greater Dublin area. This assumed that the \nexisting contracted data centres within the Dublin area did not grow beyond 1.3 GW. It also assumed a \nsufficient volume of renewable generation was installed to ensure that 80% of annual electricity \nconsumption was met by renewable generation. EirGrid has carried out a high-level desktop assessment \nand determined that data centres processed under CRU/2025236 (thereby providing adequate \ndispatchable and renewable generation) could be accommodated on the 220 kV network in the Galway, \nLimerick and Cork areas. The potential capacity for each of these sites could be in the order of 50 MW to \n100 MW, thereby enabling a potential total of 150 MW to 300 MW of new data centres to be \naccommodated on the western part of the power system. These figures may potentially be larger \ndepending on how the resources required under CRU/2025236 are combined, particularly in scenarios \nwhere the renewable generation can be connected at the same transmission node as the data centre \ndemand. \nApplications will still be subject to individual technical assessment as per the Data Centre Technical \nAssessment document. These detailed assessments will consider the data centre proposal, including the \ngeneration elements and in particular the short circuit implications as a result of this generation. The \nprogression of any new capacity is based on the assumptions that the existing data centre fault ride-\nthrough issues are resolved, that any new data centre connections do not contribute to fault ride through \nissues and that they do not introduce any new issues in relation to the behaviour of their demand profile. \nIn addition to ensuring compliance with the proposed MPID345 Grid Code requirements, developers are \nencouraged to include provision in their designs and consenting for devices such as E-Statcoms or \nSynchronous Compensators in order to minimise the risk of instability problems.  \nNew capacity is not secured until a connection agreement contract is executed. In advance of a \ncontractual position, any indicative capacity figures in this document are subject to change. The capacity \nvalues indicated in this report may change if other power system variables change (for example network, \ngeneration or demand assumptions). \nWhile some volume of capacity may be available at specific 220 kV nodes, it is important to clarify that \nmany 220 kV substations already have significant programs of refurbishment, maintenance and \nconnections laid out for them over the coming years. It is prudent to assume that these areas will only be \nable to facilitate new connections from the mid-2030s. This would also apply to any potential loop-in \nconnections which would result in major outages of the 220 kV circuits feeding these stations as there is \nalready a significant volume of works planned for the coming years. It is considered that new data centre \ndevelopments requiring dedicated loop-in connections will be extremely challenging to integrate into \ndevelopment plans. \nThe greater Dublin region is considered fully constrained. This is due to the fact that the required \nnominated conventional generators accompanying any potential data centre developments would increase \nthe already compromised short circuit levels in the area.  \n \n7 Shaping Our Electricity Future Roadmap: Version 1.1 \n",
      "has_text": true,
      "images": 0,
      "drawings": 2,
      "links": 2,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 12,
      "text": "Data Centre Constrained Area Overview \nPage 12 \nIn addition to the short circuit issues, there continues to be issues with the transmission of large power \nflows across the system without causing overloads on transmission system equipment (lines, cables, \nbusbars & transformers). As a result, the greater Dublin area and surrounding areas are expected to be \nconstrained for large data centre developments. \nAs described in the Data Centre Technical Assessment document, the increasing size of modern data \ncentre demands in excess of 50 MW of continuous demand are considered extremely large for the 110 kV \nnetwork in Ireland. Any potential new data centre developments requiring this level of power will need to \nfocus on connection voltages above 110 kV. \n \n4.2 Plan-Led Development Opportunities \nCRU/2025236 outlined how a plan-led approach to infrastructure development will help ensure utility \ninfrastructure is planned in a coordinated and efficient manner and will provide certainty to the \ninvestment community in relation to planning of future projects. \nA longer-term plan-led approach could comprise spatial planning for large demands, plan-led \ninfrastructure development, and synergies between energy, environmental and enterprise policy.  \nAs described in the Large Energy User Action Plan8 (LEAP), strategically prepared, nationally planned \nlocations and Green Energy Parks have the potential to unlock additional volumes of data centre \nopportunities. For example, the infrastructure associated with the south coast offshore developments \nshould create capacity opportunities.  \n \n \n \n \n8 LEAP – Large Energy User Action Plan \n",
      "has_text": true,
      "images": 0,
      "drawings": 2,
      "links": 2,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    }
  ],
  "ocr_used": false
}