{
  "document_id": "rag-data-centre-technical-assessment-may-2026-14c632c74fd3",
  "source_path": "data/raw/grid/Data-Centre-Technical-Assessment-May-2026.pdf",
  "page_count": 16,
  "no_text_pages": [],
  "pages": [
    {
      "page": 1,
      "text": " \nThe Oval, 160 Shelbourne Road, Ballsbridge, Dublin D04 FW28 \nTelephone: +353 1 677 1700 | www.eirgrid.ie \nData Centre \nTechnical Assessment  \n \nMay 2026 \n \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 3,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 2,
      "text": "Data Centre Technical Assessment \nPage 2 \n \nRevision \nDate \nDescription \nR1 \n20/05/2026 \nOriginal – published in response to CRU Decision Paper “Large Energy \nUsers Connection Policy” (CRU/2025236) \n \n \n \n \n \n \n \nCOPYRIGHT © EirGrid \nAll rights reserved. No part of this work may be modified or reproduced or copied \nin any form or by means - graphic, electronic or mechanical, including \nphotocopying, recording, taping or information and retrieval system, or used for \nany purpose other than its designated purpose, without the written permission of \nEirGrid \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 61,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 3,
      "text": "Data Centre Technical Assessment \nPage 3 \nExecutive Summary \nThe Commission for Regulation of Utilities (CRU) published the Large Energy Users Connection Policy on 12 \nDecember 2025 (CRU/2025236), establishing a new structured framework for assessing and processing data \ncentre connection applications. \nThe Data Centre Technical Assessment document outlines the Transmission System Operator’s approach to \nassessing a new data centre application and how the Transmission System Security and Planning Standards1 \n(TSSPS) are utilised in determining if an area is considered constrained. This document is a separate, \nstandalone document alongside the Data Centre Connection Process Policy (“DCCOPP”) Version 3 \ndocument which is also published as a response to CRU/2025236. The approach detailed in this document \nwill be refreshed as needed and aligned with the Ten-Year Transmission Forecast Statement (TYTFS) \nand/or future locational constraint information.  \nThis document outlines the technical criteria that an applicant must satisfy in order to progress to a \nconnection offer. The technical assessment of data centre applicants will focus on four specific elements:   \n1. Provision of dispatchable onsite or proximate generation and/or storage capacity that matches or \nexceeds the data centre Maximum Import Capacity (MIC), subject to derating requirements. \n2. Requirement for the data centre to meet at least 80% of its annual demand with additional \nrenewable electricity. \n3. The location of the requested data centre connection in respect of whether it is in a constrained \nor unconstrained location. \n4. The impact of the requested data centre connection on the stability of the power system. \nTechnical assessments of data centre applications will be carried out in accordance with the TSSPS. This \ndocument outlines how the TSSPS is applied in determining whether a requested data centre connection is \nin a constrained or unconstrained area of the electricity network, how the proposed dispatchable and \nrenewable energy accompanying the data centre connection is considered and how system stability issues \nare considered. This document also describes the specific connection considerations which impact on the \nability to connect the data centre to the transmission system. \n \n \n \n \n1 EirGrid-Transmission-System-Security-and-Planning-Standards-TSSPS-Final-May-2016-APPROVED.pdf \n",
      "has_text": true,
      "images": 0,
      "drawings": 2,
      "links": 2,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 4,
      "text": "Data Centre Technical Assessment \nPage 4 \nContents \nExecutive Summary \n3 \nContents \n4 \n1 \nIntroduction \n5 \n2 \nApplication Assessment Overview \n6 \n2.1 \nDispatchable Generation Requirement \n6 \n2.1.1 \nDispatchable Generation Criteria \n6 \n2.1.2 \nExamples of Technical Issues that will be Assessed \n6 \n2.2 \nRenewable Generation Requirement \n7 \n2.2.1 \nCapacity Factor \n7 \n2.2.2 \nDispatch Down \n7 \n2.2.3 \n80% Renewable Energy Demonstration \n8 \n2.2.4 \nDispatch Down Analysis \n8 \n2.3 \nConstrained Area Assessment \n8 \n2.3.1 \nTechnical Assessment of Constrained Area \n8 \n2.4 \nSystem Stability Assessment \n9 \n2.4.1 \nSystem Stability Application Requirements \n9 \n2.4.2 \nDynamic Modelling Requirements \n9 \n3 \nTechnical Assessment Approach \n12 \n3.1 \nInput Conditions \n12 \n3.1.1 \nDemand \n12 \n3.1.2 \nGeneration and Interconnection \n12 \n3.2 \nTSSPS Performance Tests & Requirements \n12 \n3.2.1 \nPower System Performance \n13 \n3.2.2 \nContingency Analysis \n13 \n3.3 \nTSSPS Remedial Actions \n14 \n3.3.1 \nUse of Dispatchable Generation to Alleviate Constraints \n14 \n3.3.2 \nReinforcements to Alleviate Constraints \n14 \n3.3.3 \nCustomer Mitigations \n14 \n4 \nConnection Considerations \n15 \n \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 29,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 5,
      "text": "Data Centre Technical Assessment \nPage 5 \n1 Introduction \nIreland’s electricity system is experiencing a period of strong and sustained demand growth, reflecting the \nrapid expansion of data centres as a critical enabler of a technology-rich, innovative economy. Data \ncentres have played a central role in Ireland’s success in attracting high-value investment and supporting \na broad range of sectors, contributing significantly to national economic growth over the past decade.  \nThis success has been accompanied by a marked increase in electricity demand, with data centres \nnow representing one of the most significant drivers of overall system growth. At the same time, this \ndemand expansion is occurring in a context where the delivery of new grid infrastructure and generation \ncapacity is increasingly complex, giving rise to challenges for network capability and security of supply. \nAddressing these challenges requires a clear, credible pathway that supports continued economic \ndevelopment while ensuring the resilience and sustainability of the electricity system.  \nIn response to these pressures, the Commission for Regulation of Utilities (CRU) published a decision \npaper, the Large Energy Users Connection Policy2 (CRU/2025236) on 12th December 2025. CRU/2025236 \nsets out a pathway for new data centre applications to the electricity system which addresses risks in \nrelation to security of supply, system constraints and renewable energy targets, while minimising, where \npossible, the impact on national carbon emissions. This direction supersedes Direction CRU/21/124 and \nwill apply to all new connection applications for new or additional capacity captured under the scope of \nthe decision. Applications received prior to the publication of this decision, and which are currently being \nprocessed will continue to be processed under CRU/21/124.  \nThe new direction sets out that the System Operators (SO) shall publish an engagement and connection \nprocess for data centre connection applicants. Once published, new applicants will then have the \ntransparency and clarity required to advance potential new data centre connection applications. \nIn response to CRU/2025236, EirGrid has developed four documents relating to the new engagement and \nconnection process for data centre connection applicants, which are described as follows;   \n1. Data Centre Connection Offer Process and Policy Version 3 (DCCOPP v3): supersedes previous \nversions of the DCCOPP (version 2 published July 2020) and clearly outlines mandatory \nrequirements that must be satisfied before a data centre application can formally enter the \nconnection offer process to receive a connection offer. This policy establishes a clear, structured \npathway for processing new large‑demand connection applications, applying exclusively to data \ncentres, with the aim of safeguarding security of supply, supporting renewable energy targets, and \nminimising impacts on national carbon emissions.  \n2. Data Centre Technical Assessment: outlines the EirGrid approach to assessing new data centre \napplications.  \n3. Data Centre Constrained Area Overview: provides an overview of the system limitations to \naccommodating further sustained data centre growth, details of areas where some level of growth \nmay be possible and considerations of how the system can be planned to facilitate further growth.  \n4. Heat maps for LEUs: outlines EirGrid’s proposed approach to deliver up-to-date locational \ninformation/heat maps to showcase demand capacity on the Irish transmission system. \nThe suite of documents will outline the mandatory requirements that must be satisfied before a data \ncentre application can receive a Connection offer, and describe how EirGrid will assess new data centre \nconnection applications in a transparent and clear manner. The suite of documents will also set out an \noverview of the Irish transmission system limitations so all stakeholders have a common understanding of \nthe demand capacity that the Irish transmission system can facilitate.   \nThis document, ‘Data Centre Technical Assessment’ outlines EirGrid’s approach to assessing data centre \napplications taking account of the CRU/2025236 direction.   \n \n \n2 CRU2025236_Large_Energy_User_connection_policy_decision_paper.pdf \n",
      "has_text": true,
      "images": 0,
      "drawings": 2,
      "links": 2,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 6,
      "text": "Data Centre Technical Assessment \nPage 6 \n2 Application Assessment Overview  \nBased on CRU/2025236, the assessments for new data centre applications will focus on four specific \naspects:  \n1. Dispatchable Generation Requirement \nProvision of dispatchable onsite or proximate generation and/or storage capacity that matches or \nexceeds the data centre Maximum Import Capacity (MIC), subject to derating requirements. \n2. Renewable Generation Requirement \nRequirement for the data centre to meet at least 80% of its annual demand with additional \nrenewable electricity. \n3. Constrained Area Assessment \nThe location of the requested data centre connection in respect of whether it is in a constrained \nor unconstrained area. \n4. System Stability Assessment \nThe impact of the requested data centre connection on the stability of the power system. \n \nThe following sections will describe how each of these aspects is considered in the assessments.  \n \n2.1 Dispatchable Generation Requirement \nCRU/2025236 requires data centres to provide dispatchable onsite or proximate generation and/or storage \ncapacity which matches their MIC (subject to derating requirements). The Data Centre Connection Offer \nProcess and Policy (DCCOPP) v3 outlines how this requirement will be implemented for data centre \napplications. Both the technical criteria outlined below and the requirements outlined in the DCCOPP in \nrelation to dispatchable generation must be satisfied by the data centre applicant.  \n2.1.1 Dispatchable Generation Criteria \nThe data centre applicant shall provide sufficient detail on their proposed onsite or proximate generation \nand/or storage capacity such that EirGrid can assess the impact of the generation.  \nIn particular, the applicant will provide: \n1. \nThe location and proposed connection method for the generation and/or storage. \n2. \nDemonstration of how the generation and/or storage will meet 100% of the facility’s MIC following \nthe application of a technology-specific derating factor. \n3. \nDemonstration of how renewable generation is considered in terms of a reduction in the derated \ndispatchable generation/storage requirement, as per the CRU direction. See Section 2.2 for other \nrenewable-specific requirements. \n4. \nDetails on the approach to generator fuelling arrangements where applicable (for example, type \nof gas connection, evidence of gas connection contracts, logistic arrangements for other fuel types \netc.), run hour limitations and EPA licence status. \n2.1.2 Examples of Technical Issues that will be Assessed  \nOnce sufficient detail on the applicant’s proposed onsite or proximate generation and/or storage capacity \nhas been provided, EirGrid will need to consider if the proposal can adequately meet the demands of the \ndata centre facility, meet the required system needs, and ensure that no breaches of the TSSPS are \ncreated as a result of the connection.  \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 1,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 7,
      "text": "Data Centre Technical Assessment \nPage 7 \nTo provide transparency and clarity of the type of technical issues that may arise, examples of technical \nissues which could occur include: \n• \nWhere generators in specific areas increase the short circuit level such that equipment ratings are \nexceeded, this means that the generation cannot be connected.  \n• \nWhere the generation and/or storage is not connected at the same transmission system node as \nthe data centre, this may result in equipment overloads during specific power flow conditions as \nthe electricity flows from the generation to the demand. In such a scenario, the generation and \ndemand would be considered as being in a constrained area (See Section 2.3). \n• \nWhere a data centre is using energy storage to meet their dispatchable capacity requirements, \nthis may create issues during times when the storage asset needs to recharge the depleted energy. \nFor example, if a 100 MW data centre is using a 300 MW storage facility, the total electricity \ndemand for the area could reach 400 MW for a significant period of time while the storage is \nrecharging and supply is also maintained to the data centre facility. If equipment overloads were \nto occur during such a scenario, the storage and demand would be considered as being in a \nconstrained area (See Section 2.3). \n \n2.2 Renewable Generation Requirement \nCRU/2025236 requires data centres to meet at least 80% of their annual demand with additional \nrenewable electricity generated in the Republic of Ireland (subject to a 6-year glide path). The \nassessment criteria outlined below describes how the details submitted by the applicant, in particular the \nlocations of the renewables that the applicant intends to provide, will be considered in order to ensure \nthe renewable generation criteria will be met. \n2.2.1 Capacity Factor \nIt is assumed that a data centre will consume energy on a 24/7 basis (e.g. a data centre consuming \n100 MW across the entire 8760 hours of the year would use 100 MW × 8760 hrs = 876 GWh). Given that \nrenewables are typically an intermittent source of energy compared to the constant 24/7 energy \nrequirements of a data centre, the renewable energy capacity factor must be considered.  \nCapacity Factor Example: \n• \nWind (Capacity factor 40%) => 2 × MIC (i.e. 100 MW DC needs 200 MW Wind to be 80% renewable) \n• \nSolar (Capacity factor 20%) => 4 × MIC (i.e. 100 MW DC needs 400 MW Solar to be 80% renewable) \nThese metrics, included for illustrative purposes, consider a very optimistic view of the typical annual \nenergy availability from wind and solar sources. A 100 MW solar farm cannot produce energy during \nnighttime hours and produces limited energy during winter periods and other times when solar conditions \nare not favourable. With a 20% capacity factor, a 100 MW solar farm could produce 175 GWh of energy \nacross an entire year (20% × 100 MW × 8760 hrs). Based on these figures, four separate 100 MW solar \ndevelopments would be required to produce an energy volume equivalent to 80% of a 100 MW data \ncentre’s annual energy consumption. \n2.2.2 Dispatch Down \nThe above basic energy calculations assume that all of the renewable energy produced from wind/solar \nsources can be utilised. In practice, the electricity output from renewables on the Irish power system \noften has to be reduced. This reduction is referred to as Dispatch Down and can occur for three reasons: \n1. Surplus: This occurs where there is excess energy supply available versus the instantaneous \nsystem demand available to consume this energy. For example, if there is 6 GW of electricity \navailable from wind and solar sources, and 5 GW of electricity demand available to consume the \nrenewable energy, then it will be required to dispatch down 1 GW of the available renewable \nenergy. This supply/demand balancing requirement is expected to become a more prevalent \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 2,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 8,
      "text": "Data Centre Technical Assessment \nPage 8 \nfeature of the Irish power system as the level of renewables required to meet 2030 targets is \nachieved. \n2. Curtailment: This is driven by an operational need to keep a minimum number of synchronous \nunits online to provide essential stability services. As a result, there are times when the volume of \nrenewable electricity from non-synchronous sources needs to be dispatched down in order to \nensure system‑wide stability. \n3. Constraint: This occurs due to local or regional network congestion where circuits do not have \nsufficient capacity to accommodate the full volume of electricity flowing from a specific area. \n \nDispatch Down Example \nConsider a 100 MW solar development. \nAssuming 7% of total available solar energy is restricted due to Dispatch Down and assuming the site has a \ncapacity factor of 20%, the site only delivers (93% × 100 MW × 8760 hrs x 20%) 163 GWh of annual \nrenewable energy.  \nAs a result, four similar 100 MW solar developments would only be providing 74% of the 876 GWh total \nannual energy consumption of a 100 MW data centre. As such, an additional 30 MW solar development \nwould be required in order to ensure that the 100 MW data centre is providing 80% of its annual electricity \nenergy consumption from renewable sources. Alternatively, the data centre MIC could be retained below \n92 MW which would ensure the facility is meeting the 80% renewable requirement. \n2.2.3 80% Renewable Energy Demonstration \nData centre applicants will be required to provide sufficient detail to demonstrate how their development \nwill meet the 80% renewable energy requirement. In particular they will need to provide: \n1. \nThe location(s) of the renewable generation being used to meet the 80% requirement. \n2. \nSite-specific capacity factors for the renewable generation. \n3. \nDemonstration that locational specific Dispatch Down from the latest EirGrid Constraint Forecast \nAnalysis Reports has been taken account of in determining that the renewables can provide 80% of \nthe data centre’s annual energy requirement. \n2.2.4 Dispatch Down Analysis \nAs part of the application process EirGrid will complete a Dispatch Down analysis on the renewable \ngeneration nominated by the data centre applicant. If the level of Dispatch Down predicted for this \nrenewable generation is such that the data centre will not meet the CRU requirement of at least 80% of its \nannual demand being provided by renewable electricity, then the application process will be terminated. \n \n2.3 Constrained Area Assessment \nThe assessment will consider the applicant’s facility in order to determine if it is in a constrained area. A \nregion of the electricity system is deemed constrained if it cannot accommodate a data centre \napplication without the development of new electricity infrastructure to reinforce the area and bring it \ninto compliance with standards. The TSSPS sets out the standards that the transmission system is planned \nagainst. The transmission system is assessed for a range of load and generation patterns and compliance or \notherwise with the standards and limits defined in the TSSPS is determined.  \n2.3.1 Technical Assessment of Constrained Area \nThe following assessments are used in determining whether an area of the network is constrained or \nunconstrained.  \n",
      "has_text": true,
      "images": 0,
      "drawings": 1,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 9,
      "text": "Data Centre Technical Assessment \nPage 9 \n1. \nIf an item of equipment is overloaded beyond its capability by more than 1 MW (or if an existing \noverload is increased by more than 1 MW), then the area will be considered constrained as a \nreinforcement would be required to bring the area back into compliance with standards. \n2. \nIf voltage or frequency (including RoCoF) standards are breached or if the analysis indicated that \ncontingencies could result in system instability then the area will be considered constrained as a \nreinforcement would be required to bring the area back into compliance with standards. \n3. \nIf short circuit levels are exceeded as a result of a proposed data centre development (including \nalso the generation/storage and renewable components) then the area will be considered \nconstrained. \nSection 3 describes in more detail the technical assessment to determine if any of these three issues could \noccur. If an application is determined to be in a constrained area then the application process will be \nterminated. \n \n2.4 System Stability Assessment \nThe assessment will consider the applicant’s facility in order to determine the impact on power system \nstability. A data centre connection could compromise the integrity of the bulk transmission system due to \nits behaviour during normal operating conditions and in response to system disturbances. For example, \nFault Ride Through is a significant challenge to the TSO’s ability to operate the power system securely. \nDuring transient faults on the transmission system, most data centres, even those remote from the fault, \nautomatically reduce their consumption from the grid and switch to their own, temporary, back-up \nsources of supply. This behaviour has been observed through multiple recorded events on the power \nsystem. Industry is currently expediting a technological response to this fault ride-through challenge. The \noscillating demand characteristics of Artificial Intelligence data centres observed in other countries have \nalso been reported to contribute to system stability concerns. \n2.4.1 System Stability Application Requirements \nThe data centre applicants will be required to provide sufficient detail on the demand behaviour of their \nfacility. In particular they will need to provide: \n1. \nDynamic models of their facility representing how the demand will respond to transmission system \nvoltage and frequency changes including the impact of transmission system disturbances and faults \n(See Section 2.4.2). \n2. \nTypical profile for how the demand is expected to operate in normal operation including any \nfluctuations that are expected to occur, presented to a relevant time scale that captures the \nspecific fluctuation (or time scales if there are multiple types of fluctuations). \n3. \nDetails of any solutions which are proposed in order to prevent system stability issues (for example \nE-Statcoms or Synchronous Compensators). These solutions would be in addition to ensuring \ncompliance with the proposed MPID345 Grid Code requirements. \nSection 3 describes in more detail the technical assessment to determine the impact of a data centre on \nsystem stability. If an application is identified as contributing to system instability then the application \nprocess will be terminated. \n \n2.4.2 Dynamic Modelling Requirements \n• \nClause PC.A8 of the Grid Code3 applies to all Users. This clause details the requirements for \nprovision of suitable and accurate dynamic models capable of representing the behaviour of the \n \n3 Grid Code Version 16 | www.eirgrid.ie  \n",
      "has_text": true,
      "images": 0,
      "drawings": 2,
      "links": 5,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 10,
      "text": "Data Centre Technical Assessment \nPage 10 \nPlant in balanced root mean-square (RMS) positive phase-sequence, time-domain studies and \nelectromagnetic transient (EMT) and harmonic studies.   \n• \nThe balanced, root mean-square (RMS) positive phase-sequence time-domain model must include \nall material elements that affect the Active Power and Reactive Power of the Plant with respect \nto changes or excursions in Voltage and Frequency at the Connection Point. This model must \ninclude all relevant electrical and mechanical components as well as protection and control \nsystems that can impact the dynamic behaviour of the plant and must:  \no \nbe compatible with TSAT v19 software (DSA Tools),  \no \ncapture the characteristics of the demand facility’s operating ranges for active and reactive \npower,   \no \nrepresent the dynamic behaviour of the demand facility during and after system faults, \nvoltage disturbances and frequency disturbances,  \no \nreproduce control interactions in the range of 0.1 Hz to 10 Hz,  \no \nfunction correctly for a range of power system frequencies (47 to 52 Hz) and voltages (0 to \n1.4 pu),  \no \nrepresent the voltage dependency (overvoltage and undervoltage) of the demand facility seen \nat the point of connection,   \no \nrepresent the frequency dependency (over and under frequency) of the demand facility seen \nat the point of connection,   \no \nactivate any relevant internal protection or control functionality in the event of external \nnetwork faults or frequency deviations,   \no \ninclude relevant control functionality (such as tap changers or blocking functionality) \nexpected to operate within the timeframe of the simulation, typically up to 20 seconds \nfollowing a voltage or frequency disturbance in the power system,   \no \nrepresent any internal reclosing or swapping functionality (for example local demand to UPS) \nas well as re-connection of demand,   \no \ninitialise to a stable operating point and provide a numerically stable simulation for a \nminimum of 60 seconds following any system incidents/faults,   \no \noperate with any integration time-step in the range of 1 to 10 ms (in steps of 1 ms) without \nnegative impact on accuracy,   \no \nintegrate in the larger network model and run in online mode (24 x 7) without detrimental \nimpact on performance of the overall system model,   \no \naggregation is accepted (If an aggregated model, instead of individual units, is used then the \naggregated model must be able to represent the characteristics of the whole facility at the \npoint of connection. Descriptive information on the aggregation approach and assumptions \nshould be provided),  \no \nnot contain any encrypted or compiled parts,   \no \nall protection and control parameters shall be accessible to the user,  \no \nbe accurately parameterized to represent site-specific controls, settings, and protections with \nsupporting documentation,  \no \nbe validated. For validation purposes the User shall ensure that appropriate tests are \nperformed and measurements taken to assess the validity of the dynamic Model. Where the \nvalidity of the Model has not been confirmed prior to the commissioning of the User’s \nPlant, appropriate tests shall be carried out and measurements taken at the User’s site to \n",
      "has_text": true,
      "images": 0,
      "drawings": 1,
      "links": 1,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 11,
      "text": "Data Centre Technical Assessment \nPage 11 \nassess the validity of the dynamic Model. The tests and measurements required shall be \nagreed between the User and the TSO,  \no \nbe provided in “equipment name” format for bus identification (as opposed to “bus number”). \nAn associated PSAT (load flow) model shall also be provided.   \nThe three-phase electromagnetic transient (EMT) model must include all material aspects of the Plant \nthat affect the symmetrical and asymmetrical voltage and current at the point of connection. The model \nshall represent phenomena that materially affect the Voltage and Frequency at the Connection Point \nover timeframes of sub-cycles up to 500 cycles including but not limited to response to system faults, \nswitching of power electronic devices, transformer saturation or equipment energisation. A detailed \nspecification for this type of model is currently under development and will be published \non EirGrid’s website.   \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 12,
      "text": "Data Centre Technical Assessment \nPage 12 \n3 Technical Assessment Approach \nThis section of the report provides an overview of the approach taken in carrying out the technical \nassessment of a proposed data centre connection in order to determine if the application is in a \nconstrained area. The technical assessment will take specific consideration of the demand, generation, \nrenewable and dynamic modelling details provided by the applicants. Studies will be carried out in \nalignment with the standards set out in the TSSPS.  \n \n3.1 Input Conditions \n3.1.1 Demand \n1. \nThe analysis will be based on a credible range of demand patterns which take account of expected \nfuture growth. \n2. \nESB Networks as the Distribution System Operator (DSO) will be requested to provide an update on \nthe specific demand requirements in an area of study.  \n3. \nProjected DSO organic demand growth needs will be added to the study models to cater for \ndomestic, commercial and industrial requirements from homes, farms, business and transport. \n4. \nWhere the distribution system has planned reinforcement capacity this will be included in the \nstudy models.  \n5. \nAt a minimum it is expected that each transmission node supplying DSO demand would need to \ninclude an additional 10 MW of demand in addition to any annual demand growth. \n6. \nWhere the applicant elects to use storage capacity instead of dispatchable generation to meet the \nCRU requirements, the assessment will consider a demand scenario where the storage asset is \nrecharging while supply is also maintained to the data centre facility. \n3.1.2 Generation and Interconnection \n1. \nThe analysis will be completed based on deterministic generation patterns which consider specific \nconventional, solar, wind and interconnector dispatches.  \n2. \nProbabilistic 8760 hourly analysis using unit commitment and dispatch algorithms will be used to \nidentify specific challenging dispatch scenarios that could occur in a study area. \n3. \nThe analysis will also consider the implications of declining reliability from a maturing generation \nfleet. This increases the risk that multiple generation forced outages need to be considered as \ncredible dispatch scenarios. \n4. \nIt must be possible to supply the new demand during zero renewable generation conditions, \nincluding during transmission maintenance. Equally, it must also be possible to supply the new \ndemand during high renewable generation conditions, including during transmission maintenance. \n5. \nThe new demand should not impact on the ability of the network to trade (export and import) on \ninterconnectors, including during times of transmission maintenance. \n \n3.2 TSSPS Performance Tests & Requirements \nThis section of the report gives an overview of how the standards set out in the TSSPS will be applied to \nassess the performance of the power system following the connection of the data centre. The scenarios \nand conditions outlined below are not an exhaustive list and all standards outlined in the TSSPS apply.  \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 0,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 13,
      "text": "Data Centre Technical Assessment \nPage 13 \n3.2.1 Power System Performance \n1. \nThis assessment will consider the performance of the power system in order to identify if the new \ndemand creates any new system issues or exacerbates any existing problems.   \n2. \nThe power system performance will be tested for: \na. \nOverloads of transmission system equipment (lines, cables, busbars & transformers). \nb. \nBreaches of short circuit levels, voltage and frequency (including RoCoF) standards, and \nindications of system instability. \nSection 2.3.1 describes the system performance criteria which would result in a determination that an \narea of the network is constrained. \n3.2.2 Contingency Analysis \n1. \nThe power system will be tested for breaches of standards during intact network conditions and \ncontingency conditions where items of transmission equipment are unavailable due to an \nunexpected tripping, a planned outage or a combination of contingencies (N-1, N-G-1, N-1-1, \netc.). \n2. \nIn addition to the standard contingency (N-1) and maintenance/contingency combinations (N-G/1-\n1) the analysis will consider the system following a major failure and resultant prolonged outage \nof a transformer or EHV (Extra High Voltage) cable (400 kV). The system must remain within \nstandards for N-1 and N-G-1 contingencies following this event. In addition, it should also be \npossible to continue to maintain and upgrade the system following this event. \n3. \nThe instantaneous loss of a double circuit will not be considered as an N-1 issue. Double circuit \noutages will be considered as critical maintenance scenarios following which the system must \nremain within standards for N-1 and N-G-1 contingencies. This is to ensure that double circuits can \nbe safely taken out of service and worked on for maintenance/upgrades. \n4. \nIn certain substations, when working on an individual piece of equipment, adjacent equipment \nmay also need to be taken out of service in order to ensure the work can be completed safely. \nDepending on the location and congestion in the substation, this may require an outage of half of \nthe busbar (and all equipment connected to that busbar). In worst case scenarios, the entire \nbusbar may need to be taken out of service to facilitate maintenance or refurbishment works. \nFollowing these outages the system must remain within standards for N-1 and N-G-1 contingencies.     \n5. \nThere is an exceptional volume of development works required on the power system over the \ncoming years. These works are required in order to connect renewables, connect generation for \nsecurity of supply, support the upgrade of the distribution system, connect low carbon \ntechnologies, upgrade transmission equipment, and maintain ageing assets. If the outages required \nfor these works are completed one-at-a-time, on a sequential basis (where the system is N-1-1 \ncompliant), this would make it impossible to meet the various renewable targets that are in place, \nand would also severely impact the reliability of the power system due to inadequate \nmaintenance. Given the volume of work required, it is clear from multi-year outage plans that \nmultiple levels of simultaneous outages will need to be facilitated on the power system. In specific \nstudy areas, multi-year outage plans will be consulted in order to identify items of equipment \nwhich need to be considered as overlapping outage scenarios. \n6. \nIn addition to overlapping outages, the volume of work to be completed also means that the \noutage season is often extended well beyond the traditional summer scenarios and into winter \npeak conditions. As such, higher winter demands will need to be considered as credible demand \npatterns that can occur during maintenance outages. \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 1,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 14,
      "text": "Data Centre Technical Assessment \nPage 14 \n3.3 TSSPS Remedial Actions \n3.3.1 Use of Dispatchable Generation to Alleviate Constraints \nThis section outlines how a data centre’s dispatchable generation will be considered as a remedial action \nin the technical assessment. \n1. \nA data centre’s dispatchable generation will not be considered as appropriate for mitigating issues \nduring intact or N-1 conditions as this would effectively result in the generator being a “must-run” \nunit and compromising the Electricity Market. \n2. \nA data centre’s dispatchable generation can be used to mitigate issues during N-1-1 maintenance \nconditions if they occur during zero-renewable scenarios. As described in Section 2.1, if the \ngeneration is not connected at the same transmission system node as the data centre, it may not \nbe possible for the generation to mitigate specific maintenance issues. If there are any run hour \nlimitations on the generation then it will not be possible to consider this generation as a \nmitigation for specific maintenance issues. \n3. \nA data centre’s dispatchable generation will not be considered as appropriate for mitigating issues \nduring N-1-1 maintenance conditions if they occur during renewable dispatch scenarios, as this \nwould result in the generator having to run at the expense of renewables, thereby impacting on \nrenewable electricity targets and raising questions about compatibility with the CRU’s decision. \n4. \nWhere a data centre is using energy storage, renewable generation or other forms of intermittent \nnon-dispatchable generation to meet their dispatchable capacity requirements, this generation \nwill not be a suitable mitigation for N-1-1 issues. It is considered that storage would not have \nsufficient volume/duration of capacity to be able to run continuously to address the issues. \nFurthermore, storage also has the challenge of re-charging the depleted energy. This would place \neven greater stress on the system to support even higher electricity demands. Similarly, \nintermittent renewables are not considered as reliable enough to be taken account of when \nplanning system maintenance. \n3.3.2 Reinforcements to Alleviate Constraints \n1. \nWhere there is already a planned reinforcement which would alleviate a constraint, this will be \nconsidered in the assessment provided the risk of delivery delays is low. This would be considered \nas a reinforcement whose estimated delivery date is currently scheduled within three years of the \ndata centre application assessment date. \n2. \nPlanned system reinforcements with estimated delivery schedules beyond three years will not be \nconsidered as suitable mitigation for any constraints observed. This is to avoid scenarios where \nareas are only unconstrained if major new infrastructure is delivered. \n3.3.3 Customer Mitigations \n1. \nIn relation to the impact of a data centre load on power system stability, the analysis will take \naccount of any customer proposed mitigation solutions such as E-Statcoms or Synchronous \nCompensators. This will be subject to the provision of adequate models and manufacturer \ndocumentation to allow the effectiveness of these mitigations to be fully understood. As set out in \nSection 2.4.1, these customer proposed solutions would be in addition to ensuring compliance with \nthe proposed MPID345 Grid Code requirements. \n \n \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 1,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 15,
      "text": "Data Centre Technical Assessment \nPage 15 \n4 Connection Considerations \nIn addition to the specific criteria set out under CRU/2025236, the following section presents a number of \nadditional considerations that a potential data centre developer needs to be cognisant of when selecting a \nsite for a data centre facility. \n1. \nMost data centre facilities will request two connections to the transmission system. In existing \ntransmission substations this will mean that two “bays” will be required to facilitate the physical \nelectrical connections to the data centre. Challenges can occur when connecting into existing \nsubstations, if there are a limited number of bays available or if it is not feasible to expand the \nsubstation. Challenges can also occur due to “pinch-points” when accessing the substations. This is \nparticularly relevant to underground cable connections. Cables generate heat as current flows \nthrough them. Cable temperatures rise with increasing power transfer, and safe operation \ndepends on effective dissipation of this heat into the surrounding environment. Mutual heating \nmay occur between cables (and other underground infrastructure), reducing the cooling capacity \navailable to both assets. This can be particularly problematic where cables are in parallel over \nextended distances leading to thermal and electromagnetic interactions. These cable interaction \nissues can lead to thermal limitations which restrict the overall power capacity that can be \naccommodated on existing and new cable assets. \n2. \nGiven the volume of development works required on the power system over the coming years, new \nconnections which require the disconnection of existing transmission equipment are extremely \nchallenging to accommodate. In particular, loop-in connections are considered especially invasive \nto the secure operation of the power system. These connections require an existing transmission \ncircuit to be removed from service, a portion of the infrastructure decommissioned and new \ninfrastructure developed to reroute the existing circuit into a new substation. These works require \nthe existing circuit to be unavailable for an extended duration. In some recent examples, new \ncustomer developed substations have experienced equipment energisation problems which further \nprolonged the duration that the power system had to be operated without a critical corridor for \npower flows, and impacted the ability to complete other connections and system maintenance. \nFuture customer connections requiring dedicated loop-in connections are anticipated to be \nextremely challenging to integrate into development plans. Loop-in connections will only be \nconsidered where there is a broader system benefit, for example, where a loop-in connection will \nfacilitate the integration of further system reinforcements. \n3. \nThe increasing size of modern data centres (in excess of 50 MW of continuous demand) is \nconsidered significant in the context of the 110 kV network capacity in Ireland. It is illustrative to \nconsider how the Irish power system has developed for large cities like Galway and Limerick. \nThese areas have peak demands in the range of 100-150 MW and the load varies on a cyclical basis \nthroughout the 24-hour daily cycle and seasonally across the entire year. Both of these areas are \ninterconnected with three 220 kV circuits and more than four 110 kV circuits. This provides an \nillustrative example of the scale of infrastructure that is required to integrate this volume of \ndemand in a secure and resilient manner. It is considered that data centre development of this \nsize of import capacity will need to focus on connection voltages above 110 kV. \n4. \nAs described in Section 2.2, the volume of energy that can successfully be extracted from \nrenewable generation sources is impacted by the capacity of the network that the generation is \nconnected to. If a data centre development is progressed at one end of the country and the \nequivalent renewable generation is developed at the other end of the country, and if there are \nsignificant network constraints between the two developments then clearly the data centre will \nnot meet the 80% renewable energy requirement. The extent to which the data centre demand \nand the renewable generation can be electrically proximate optimises the volume of renewable \ngeneration that can be supplied and reduces the risk that an application will be considered \nconstrained. \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 1,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    },
    {
      "page": 16,
      "text": "Data Centre Technical Assessment \nPage 16 \n5. \nAs described in Section 2.4, equipment installed at the customer’s facility can mitigate the risk of \nsystem instability. Incorporating devices such as E-Statcoms or Synchronous Compensators as part \nof the master-planning, design and consenting for new developments is considered a prudent \napproach in order to minimise the risk of instability problems. \n",
      "has_text": true,
      "images": 0,
      "drawings": 0,
      "links": 1,
      "width": 595.3200073242188,
      "height": 841.9199829101562
    }
  ],
  "ocr_used": false
}